DEMANDA *;DES_SOLICITACAO;COD_ABRANGENCIA;DES_ABRANGENCIA;COD_ELEMENTO;DES_ELEMENTO;COD_CONSUMIDOR;DES_ENDERECO;NOM_BAIRRO;COD_EQUIPE;DES_EQUIPE;DES_EQUIPE_EXEC;COD_SITUACAO;DES_SITUACAO;DES_ANDAMENTO_EXEC;COD_OCORRENCIA;DES_OCORRENCIA;DAT_INICIO;DAT_VENCIMENTO;DES_USUARIO;DES_RISCO;FLG_CONFERIDA;DES_INSTRUCAO;DES_OBSERVACAO_RETAGUARDA;DAT_ATUALIZACAO;
1997196;1 / ELÉTRICA - CORRETIVA;172;RESIDENCIAL FRATERNIDADE II;2;PTB-377;<Null>;PROFESSORA CLELIA CERIBELLI DE ASSIS FERREIRA, ;RESIDENCIAL DA FRATERNIDADE 2;5;Elétrica;<Null>;1;CANCELADO;<Null>;<Null>;<Null>;06/04/2023 11:29;13/04/2023;JHFIGUEIREDO;<Null>;Não-sem flag;Disjuntor da CPFL está desarmando com frequência.;<Null>;07/08/2024 00:00;
1997201;1 / ELÉTRICA - CORRETIVA;151;EUROPARK;1;REL;<Null>;ALBERTO FURLAN, ;LOTEAMENTO EUROPARK;5;Elétrica;<Null>;1;CANCELADO;<Null>;<Null>;<Null>;06/04/2023 11:31;13/04/2023;JHFIGUEIREDO;<Null>;Não-sem flag;"Equipe Elétrica:

Substituir Sensor de nivel do REL.";<Null>;07/08/2024 00:00;
2035413;1 / ELÉTRICA - CORRETIVA;4;URANO;1;PTB-005;<Null>;CENTENÁRIO, S/N - ENFT AO 1514;JARDIM URANO;5;Elétrica;<Null>;1;CANCELADO;<Null>;<Null>;<Null>;24/07/2023 11:33;31/07/2023;MSALVADOR;<Null>;Não-sem flag;INSTALAR CHAVE LIGA/DESLIGA DA PROTEÇÃO DE SUCÇÃODAS BRS E IDENTIFICAR COM ETIQUETAS.;<Null>;07/08/2024 00:00;
2060173;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;35;EXECUÇÃO INICIADA;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;20/09/2023 10:54;27/09/2023;JHFIGUEIREDO;<Null>;Não-sem flag;Solicita equipe para verificar conjunto girante do tanque 3 de cal da ETA.;"Foi verificado e foi constatado que a bucha do batedor do cal havia danificado feito a substituição da mesma feito os testes ficando ok
material vector 
01 tarugo ny 200mm;";07/08/2024 08:00;
2084703;1 / MECÂNICA - CORRETIVA;56;SÃO JUDAS TADEU;1;GERAL;<Null>;CASABLANCA, 277;VILA SÃO JUDAS TADEU;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;39;SUSPENSA;<Null>;<Null>;<Null>;27/11/2023 14:11;04/12/2023;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Confecção e instalação de Pórtico para movimento de cargas dentro da casa de máquinas.";<Null>;07/08/2024 08:00;
2103145;1 / ELÉTRICA - CORRETIVA;56;SÃO JUDAS TADEU;1;GERAL;<Null>;CASABLANCA, 277;VILA SÃO JUDAS TADEU;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;16/01/2024 15:00;23/01/2024;MSALVADOR;<Null>;Não-sem flag;"Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.
Obs: o DPS para o barramento RS485 encontra-se disponível no almoxarifado, os demais precisam ser adiquiridos.
Dúvidas entrar em contato com Letícia (17)996791988 ou Rafael (17)991483597.";<Null>;07/08/2024 08:00;
2112510;1 / MECÂNICA - CORRETIVA;25;CRISTO REI;1;GERAL;<Null>;JOSÉ ROSSI, S/N - PRÓX AO CRISTO REI;MINIDISTRITO INDUSTRIAL TANCREDO NEVES;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;39;SUSPENSA;<Null>;<Null>;<Null>;06/02/2024 16:14;13/02/2024;MSALVADOR;<Null>;Não-sem flag;"INSTALAR MANONACUOMETRO NA SANGRIA DO RESERVAT´RIO SEMI ENTERRADO.

OBS: PROCURAR CARLOS DA MECÂNICA.";<Null>;07/08/2024 08:00;
2117602;1 / ELÉTRICA - CORRETIVA;131;RESIDENCIAL LEALDADE;1;GERAL;<Null>;AUGUSTO DA SILVA,  - ESQ. PROJETADA 23;LOTEAMENTO RESIDENCIAL DA LEALDADE;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;20/02/2024 13:12;27/02/2024;MSALVADOR;<Null>;Não-sem flag;"""Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";<Null>;07/08/2024 08:00;
2124514;1 / MECÂNICA - CORRETIVA;27;VIVENDAS;1;GERAL;<Null>;BENEDITO RODRIGUES LISBOA, s/n;JARDIM BOSQUE DAS VIVENDAS;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;-39;DUPLICIDADE SUSPENSA;<Null>;<Null>;<Null>;07/03/2024 08:46;14/03/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Iniciar instalação dos novos conjuntos moto bombas do sistema Vivendas.

Aguardar plano de intervenção.";<Null>;07/08/2024 08:00;
2128935;1 / MECÂNICA - CORRETIVA;88;CAETANO;1;GERAL;<Null>;EUCLIDES MARTINS, S/N;RESIDENCIAL CAETANO;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;20;ENVIADA;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;15/03/2024 12:14;22/03/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Executar rede para ligar o reservatorio enterado ao metalico pela sangria  do enterado conforme desenho em anexo.;<Null>;07/08/2024 08:00;
2130407;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;22/03/2024 08:33;29/03/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Solicita avaliação para possível recuperação de rotor de bomba SPX, o mesmo apresenta desgaste no ponte de atrito com o mangote.

O rotor está na DSA.";<Null>;07/08/2024 08:00;
2132537;1 / MECÂNICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;27/03/2024 08:16;03/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Providenciar confecção e instalação de uma escada tipo marinheiro para caixa da eletrovalvula do reser. Metalico.;<Null>;07/08/2024 08:00;
2132539;1 / MECÂNICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;27/03/2024 08:17;03/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Providenciar confecção e instalação de escada tipo marinheiro para caixa do macro medidor do reser. Metálico.;<Null>;07/08/2024 08:00;
2132542;1 / MECÂNICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;27/03/2024 08:19;03/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Providenciar confecção e instalação de escada tipo marinheiro para caixa de contato com a eletrovalvula do reser.metalico.;<Null>;07/08/2024 08:00;
2134185;1 / MECÂNICA - CORRETIVA;83;ACÁCIAS;1;GERAL;<Null>;FRANCISCO MUNIA, 1350;JARDIM DAS ACÁCIAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;02/04/2024 09:23;09/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EXECUTAR ADAPTAÇÃO PARA SANGRAR O RESERVATÓRIO ELEVADO NO RESERVATÓRIO APOIADO.
A/C MARCELO OLIVEIRA";<Null>;07/08/2024 08:00;
2135254;1 / MECÂNICA - CORRETIVA;184;CARARETO-VITAGLIANO;1;GERAL;<Null>;REMO SIMEI, ;COMPLEXO MULTIFUNCIONAL CARARETO;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;03/04/2024 12:12;10/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EQUIPE MECANICA 

Colocar grades de proteção na condensadora do ar condicionado da sala dos Booster´s
Duvidas Ligar Para 17991087671 Leonardo Salazar
";<Null>;07/08/2024 08:00;
2135255;1 / MECÂNICA - CORRETIVA;188;SETSUL II;1;GERAL;<Null>;AMÉLIA SCARPELLI COLOMBO, ;LOTEAMENTO RESIDENCIAL SETSUL II;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;03/04/2024 12:13;10/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EQUIPE MECANICA 

Colocar grades de proteção (Anti-furto) na condensadora do ar condicionado da sala dos paineis dos Booster´s 

Duvidas Ligar 17 991087671 Leonardo Salazar";<Null>;07/08/2024 08:00;
2135646;1 / MECÂNICA - CORRETIVA;41;MARIA LÚCIA;1;RSE-019;<Null>;SADE MADLUN, ;JARDIM MARIA LÚCIA;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;39;SUSPENSA;<Null>;<Null>;<Null>;04/04/2024 13:52;11/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Favor realizar instalação de escada de acesso na caixa do registro de manobras que sai do reservatorio apoiado do Maria Lucia.;<Null>;07/08/2024 08:00;
2135885;1 / MECÂNICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;05/04/2024 08:08;12/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"FABRICAÇÃO DE TAMPA METALICA NAS CAIXAS DE ALVENARIA DO RESERVATÓRIO MARIA LÚCIA.

FLAVIO CIENTE.";<Null>;07/08/2024 08:00;
2137703;1 / ELÉTRICA - CORRETIVA;156;SOLIDARIEDADE;1;GERAL;<Null>;FLORISVALDO DOS SANTOS, ;PARQUE RESIDENCIAL DA SOLIDARIEDADE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;09/04/2024 14:39;16/04/2024;MSALVADOR;<Null>;Não-sem flag;Instalar aterramento elétrico para proteção dos equipamentos no reservatório do Solidariedade.;<Null>;07/08/2024 08:00;
2137706;1 / ELÉTRICA - CORRETIVA;99;SANTA ANA;1;GERAL;<Null>;DOUTOR WILSON MARCELINO DE PAULA, ;RESIDENCIAL SANTA ANA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;09/04/2024 14:40;16/04/2024;MSALVADOR;<Null>;Não-sem flag;Instalar aterramento elétrico para proteção dos equipamentos no reservatório do Santa Ana.;<Null>;07/08/2024 08:00;
2139029;1 / MECÂNICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;11/04/2024 10:39;18/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Fazer uma tampa de acesso ao lado do tubo.
Marcelo Oliveira ciente.";<Null>;07/08/2024 08:00;
2140503;1 / MECÂNICA - CORRETIVA;188;SETSUL II;1;PTB-424;<Null>;AMÉLIA SCARPELLI COLOMBO, ;LOTEAMENTO RESIDENCIAL SETSUL II;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;17/04/2024 08:43;24/04/2024;MSALVADOR;<Null>;Não-sem flag;" 
Confeccionar e instalar grade de proteção do ar condicionado instalado em abrigo dos painéis.";<Null>;07/08/2024 08:00;
2141265;1 / MECÂNICA - CORRETIVA;27;VIVENDAS;1;GERAL;<Null>;BENEDITO RODRIGUES LISBOA, s/n;JARDIM BOSQUE DAS VIVENDAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;18/04/2024 16:32;25/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Executar adaptação para manobras na caixa de registros que fica do outro lado da avenida onde fica o reservatorio metalico do Vivendas, chamar Clodoaldo para duvidas.;<Null>;07/08/2024 08:00;
2143014;1 / MECÂNICA - CORRETIVA;9;ALTO RIO PRETO;1;GERAL;<Null>;JOSÉ MARIA DE OLIVEIRA CASACA, S/N;JARDIM ALTO RIO PRETO;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;22/04/2024 13:45;29/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EQUIPE MECANICA 

Favor instalar grades de proteção na(s) evaporadora(s), da sala dos paineis dos Booster's
Duvidas ligar 17 99108-7671
";<Null>;07/08/2024 08:00;
2143017;1 / MECÂNICA - CORRETIVA;28;HIGIENÓPOLIS;1;GERAL;<Null>;FÉRES MERAD KFOURI, S/N - ESQ C/ JOÃO ALFREDO;HIGIENÓPOLIS;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;22/04/2024 13:48;29/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EQUIPE MECANICA 

Favor instalar grades de proteção na(s) evaporadora(s) do ar condicionado da sala dos paineis dos Booster's
Duvidas ligar 17 99108-7671

";<Null>;07/08/2024 08:00;
2143053;1 / MECÂNICA - CORRETIVA;49;SOLO SAGRADO II;1;GERAL;<Null>;DEZ DE ABRIL,  - ESQ C/ PRIMEIRO DE MARÇO;SOLO SAGRADO I;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;22/04/2024 14:12;29/04/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EQUIPE MECANICA 

Favor instalar grades de proteção na(s) evaporadora(s) do ar condicionado, da sala dos paineis dos Booster's
Duvidas ligar 17 99108-7671
";<Null>;07/08/2024 08:00;
2145189;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;26/04/2024 15:50;03/05/2024;JHFIGUEIREDO;<Null>;Não-sem flag;FORNECIMENTO DE 2 ROLAMENTOS  PARA ADAPTAÇÃO EM CARRETEL (RAPADORES DE LODO);<Null>;07/08/2024 08:00;
2145522;1 / ELÉTRICA - CORRETIVA;188;SETSUL II;<Null>;<Null>;<Null>;AMÉLIA SCARPELLI COLOMBO, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;39;SUSPENSA;<Null>;<Null>;<Null>;29/04/2024 10:18;06/05/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar tambem a configuração do revezamento automático dos Boosters ,bem como a redução de pressão noturna para 10MCA.;<Null>;07/08/2024 08:00;
2148598;1 / MECÂNICA - CORRETIVA;32;JOÃO PAULO II;1;GERAL;<Null>;SEBASTIÃO BORGES,  - ESQ C/ JOSÉ LEITE ARABONE;JARDIM JOÃO PAULO II;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;06/05/2024 14:35;13/05/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"CONFECÇÃO DE TOLDO PARA A CASA DO OPERADOR.
FLAVIO CIENTE.";<Null>;07/08/2024 08:00;
2148866;1 / ELÉTRICA - CORRETIVA;93;RESIDENCIAL GAIVOTA I;1;PTB-209;<Null>;MIGUEL DAMHA, 1515;LOTEAMENTO RESIDENCIAL GAIVOTA I;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;07/05/2024 08:13;14/05/2024;MSALVADOR;<Null>;Não-sem flag;Remover painel elétrico do PTB 209 (Desativado) e levar ao reuso do almoxarifado. Além disso, verificar se o PTB ainda está ligado a rede CPFL (Duvidas falar com o servidor Gustavo).;<Null>;07/08/2024 08:00;
2151362;1 / ELÉTRICA - CORRETIVA;147;DAMHA I;1;GERAL;<Null>;NADIMA DAMHA, ;PARQUE RESIDENCIAL DAMHA;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;10/05/2024 16:31;17/05/2024;MSALVADOR;<Null>;Não-sem flag;Damha I - Readequar painel de telemetria do local colocando 3 indicadores Novus N1500 para indicarem o nível do RSE, REL (célula baixa), REL (célula alta).  Integrar proteção de sucção no alarme do indicador. Colocar uma botoeira 3 posições para controlar automação do PTB. Replicar dados no FieldLogger. Colocar contator para ligar os 3 poços no automático. IDENTIFICAR TODAS AS SAÍDAS / ENTRADAS DOS BORNES. Avisar Pedro para mostrar serviço in loco.;<Null>;07/08/2024 08:00;
2153149;1 / ELÉTRICA - CORRETIVA;6;MACENO;1;REL-036;<Null>;SÃO PAULO, S/N;VILA MACENO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;17/05/2024 07:01;24/05/2024;MSALVADOR;<Null>;Não-sem flag;LUZ PILOTO APAGADA. EXECUTAR REPARO NECESSÁRIO.;<Null>;07/08/2024 08:00;
2155867;1 / ELÉTRICA - CORRETIVA;123;RESIDENCIAL DOCA VETORASSO;1;REL;<Null>;WILLIAN GABRIEL BASSITT, 20 - ANTIGA PROJETADA 17 -DOCA VETO;RESIDENCIAL SANTA CRUZ;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;23/05/2024 07:23;30/05/2024;MSALVADOR;<Null>;Não-sem flag;LUZ PILOTO APAGADA . EXECUTAR REPARO NECESSÁRIO.;<Null>;07/08/2024 08:00;
2155885;1 / ELÉTRICA - CORRETIVA;83;ACÁCIAS;1;GERAL;<Null>;FRANCISCO MUNIA, 1350;JARDIM DAS ACÁCIAS;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 08:36;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;"Nos deslocamos até o fornecedor para retirada de material.
Chegamos ao local, separamos o material necessário para o trabalho.
Iniciamos subida ao reservatório, chegando ao topo realizamos testes na fotocelula e na base, não estavam funcionando.
Testamos com multímetro e confirmamos que não estava chegando energia, procurando no térreo encontramos todos os cabos que vão ao topo cortados.
Necessário um disjuntor e alguns metros de cabo para reparo.
Entrei em contato com o Fiscal Massao informando sobre o ocorrido e o mesmo irá abrir uma outra demanda para este reparo.
";07/08/2024 00:00;
2155906;1 / ELÉTRICA - CORRETIVA;19;CIDADE JARDIM;1;GERAL;<Null>;DOUTOR SYLVIO COLOMBO, S/N - Próx.Pf. Antonio Olivera Filho;RESIDENCIAL CIDADE JARDIM;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 09:00;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;"Foi realizado testes constatamos que a lâmpada estava queimada,  feito a substituição da lâmpada e realizamos testes de funcionamento ok. 

Material vector:
1 lâmpada bulbo 9w. ";07/08/2024 00:00;
2155910;1 / ELÉTRICA - CORRETIVA;147;DAMHA I;1;GERAL;<Null>;NADIMA DAMHA, ;PARQUE RESIDENCIAL DAMHA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 09:04;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2155912;1 / ELÉTRICA - CORRETIVA;167;DIGNIDADE;1;GERAL;<Null>;IZILDA BARBOSA BERNARDO, S/N;PARQUE RESIDENCIAL DIGNIDADE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 09:05;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2155913;1 / ELÉTRICA - CORRETIVA;43;SÃO JOSÉ DO RIO PRETO F/G;1;GERAL;<Null>;SEBASTIÃO HOMSI, ;CONJUNTO HAB. SÃO JOSÉ DO RIO PRETO G DUAS VENDAS;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 09:06;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;"A equipe se deslocou até o local da demanda.
Fio realizado a troca  da base fotocelulas.
foi trocado o Relé fotocelulas e  uma lâmpada bulbo.
MATERIAL VECTOR 
1 Base fotocelulas 
1 Relé fotocelulas 
1 lâmpada 
fita isolante 
50 centro de arrame galvanizado ";07/08/2024 00:00;
2156033;1 / ELÉTRICA - CORRETIVA;67;FELICIDADE;1;GERAL;<Null>;ANDRÉ BOLSONE,  - ESQ C/ JULIAN GOBI;JARDIM FELICIDADE;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;39;SUSPENSA;<Null>;<Null>;<Null>;23/05/2024 10:33;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156035;1 / ELÉTRICA - CORRETIVA;91;FIGUEIRA;1;GERAL;<Null>;JOSÉ BARBAR CURY, S/N - COND. FIGUEIRA;JARDIM VISTA ALEGRE;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;21;EM CAMPO;<Null>;<Null>;<Null>;23/05/2024 10:35;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156041;1 / ELÉTRICA - CORRETIVA;28;HIGIENÓPOLIS;1;GERAL;<Null>;FÉRES MERAD KFOURI, S/N - ESQ C/ JOÃO ALFREDO;HIGIENÓPOLIS;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 10:40;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;"equipe chegou no local subimos no reservatório e vimos que tinha 2 copos de proteção reposicionamos um deles e retiramos o outro que poderá ser usado em outro lugar conforme a foto.
trocamos apenas a lâmpada que estava queimadas agora funcionando corretamente. 
material vector 
1 lâmpada bulbo 15w ";07/08/2024 00:00;
2156044;1 / ELÉTRICA - CORRETIVA;165;VILA MADALENA;1;GERAL;<Null>;LUIZ ROCHA RIBEIRO, S/N - RESERVATÓRIO;RESIDENCIAL VILLA MADALENA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;39;SUSPENSA;<Null>;<Null>;<Null>;23/05/2024 10:42;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;<Null>;07/08/2024 08:00;
2156046;1 / ELÉTRICA - CORRETIVA;73;MARAMBAIA;1;GERAL;<Null>;GENERAL ERNESTO GEISEL, S/N - ESQ C/ NELSON SINIBALDI;JARDIM MARAMBAIA;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;23/05/2024 10:43;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;<Null>;07/08/2024 08:00;
2156049;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 10:45;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;"-Deslocamento até demanda.
-Foi realizado a substituição de lâmpada bulbo Led 9w.

MATERIAL VECTOR:
-1 LAMPADA BULBO 9W.";07/08/2024 00:00;
2156052;1 / ELÉTRICA - CORRETIVA;35;MORUMBI;1;GERAL;<Null>;DOUTOR RAUL SILVA,  - ESQ C/ EZEQUIEL PINTO;JARDIM MORUMBI;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;21;EM CAMPO;<Null>;<Null>;<Null>;23/05/2024 10:47;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;<Null>;07/08/2024 08:00;
2156055;1 / ELÉTRICA - CORRETIVA;111;NOVA ESPERANÇA;1;GERAL;<Null>;BENEDITO SANTORO, S/N - ESQ. C/  MARCELO A. CAVALINI;PARQUE NOVA ESPERANÇA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 10:48;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;"A equipe se deslocou até o local da demanda.
Foi realizado a  troca da base fotocelulas e também foi trocado o  Relé fotocelulas.
MATERIAL VECTOR. 
1 base fotocelulas. 
1 Relé fotocelulas 
1 lâmpada bulbo 
fita isolante.
";07/08/2024 00:00;
2156057;1 / ELÉTRICA - CORRETIVA;113;NUCLEO ESPERANÇA BELA VISTA/ALVORADA;1;GERAL;<Null>;JOSÉ DOMINGUES NETTO, 3500 - PROX. AO LOT. BELA VISTA;ZONA RURAL;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 10:49;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;"Demanda realizada na demanda 2155868, essa demanda vai ser feita na vila azul conforme orientação do fiscal Massao, equipe chegou no local para retirar a lâmpada e efetuar a troca conforme demanda. vimos também que estava sem o copo de proteção da luz piloto então usamos o que retiramos da demanda do higienopolis e usamos conforme as fotos foi necessário colocar um soquete novo pois o antigo estava oxidado.

material semae 
1 soquete e 27
1 lâmpada 15w

1 copo de proteção para a luz piloto retirado do higienopolis. ";07/08/2024 00:00;
2156059;1 / ELÉTRICA - CORRETIVA;114;NUCLEO ESPERANÇA FELICIDADE(BOSQ. VERDE);1;GERAL;<Null>;PASTOR DOUTOR JOSÉ PEROZIN, 250;ESTÂNCIA BOSQUE VERDE;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;39;SUSPENSA;<Null>;<Null>;<Null>;23/05/2024 10:51;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário.;<Null>;07/08/2024 08:00;
2156072;1 / ELÉTRICA - CORRETIVA;122;RESIDENCIAL RECANTO DO LAGO;1;GERAL;<Null>;CECCONI E GEROSA, 200;LOTEAMENTO RECANTO DO LAGO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 10:56;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156073;1 / ELÉTRICA - CORRETIVA;99;SANTA ANA;1;GERAL;<Null>;DOUTOR WILSON MARCELINO DE PAULA, ;RESIDENCIAL SANTA ANA;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/05/2024 10:57;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;"Chegamos ao local, separamos o material necessário para o trabalho.
Iniciamos subida ao reservatório, chegando ao topo verificamos que o problema estava nos cabos, estavam partido até o fotocélula.
Realizamos a substituição de todos os componentes.
Testados, tudo OK.

Materiais Vector
1 lâmpada bulbo Led E27 9W 
1 base relé fotocélula
1 relé fotocélula
1 fita isolante";07/08/2024 00:00;
2156078;1 / ELÉTRICA - CORRETIVA;90;SANTA FILOMENA;1;GERAL;<Null>;RAFAEL PEREIRA, 90 - ANTIGA 4;RESIDENCIAL SANTA FILOMENA;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;23/05/2024 11:00;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156081;1 / ELÉTRICA - CORRETIVA;176;SETPARQUE HORIZONTE;1;GERAL;<Null>;REGINALDO PERPETUO RAIMUNDO SALGADO, 1779;SETPARQUE HORIZONTE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 11:02;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156094;1 / ELÉTRICA - CORRETIVA;40;TALHADOS;1;GERAL;<Null>;CAPITÃO DELMINO, S/N - PRÓX. A EZEQUIEL PINTO;DISTRITO TALHADO;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;23/05/2024 11:15;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156100;1 / ELÉTRICA - CORRETIVA;133;RESIDENCIAL VILA CASSINI;1;GERAL;<Null>;JOÃO RICARDO MENDES, 50;LOTEAMENTO VILLA CASSINI;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 11:16;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156102;1 / ELÉTRICA - CORRETIVA;104;VL FLORA;1;GERAL;<Null>;ALEXANDRE GIUSEPPE PIVOTTO, S/N;RESIDENCIAL VILA FLORA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 11:17;30/05/2024;MSALVADOR;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156112;1 / ELÉTRICA - CORRETIVA;27;VIVENDAS;1;REL-029;<Null>;PROFESSOR CARLOS ROBERTO DE OLIVEIRA, s/n;JARDIM DAS VIVENDAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/05/2024 11:21;30/05/2024;MSALVADOR;<Null>;Não-sem flag;"Luz piloto apagada, realizar reparo necessário
Reservatório Elevado local.";<Null>;07/08/2024 08:00;
2156371;1 / ELÉTRICA - CORRETIVA;17;SÃO FRANCISCO;1;GERAL;<Null>;GIANINO KAISER, 990;JARDIM SÃO FRANCISCO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;24/05/2024 07:50;31/05/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2156373;1 / ELÉTRICA - CORRETIVA;128;VILLAGE DAMHA RIO PRETO III;1;GERAL;<Null>;JOÃO OSVALDO FERREIRA, 155;LOTEAMENTO VILLAGE DAMHA RIO PRETO III;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;24/05/2024 07:54;31/05/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Luz piloto apagada, realizar reparo necessário;<Null>;07/08/2024 08:00;
2157076;1 / ELÉTRICA - CORRETIVA;103;VILLAGE DAMHA RIO PRETO II;1;GERAL;<Null>;BELVEDERE, ;RESIDENCIAL VILLAGE DAMHA RIO PRETO II;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;27/05/2024 14:53;03/06/2024;MSALVADOR;<Null>;Não-sem flag;"Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";<Null>;07/08/2024 08:00;
2157094;1 / ELÉTRICA - CORRETIVA;104;VL FLORA;1;GERAL;<Null>;ALEXANDRE GIUSEPPE PIVOTTO, S/N;RESIDENCIAL VILA FLORA;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;27/05/2024 15:04;03/06/2024;MSALVADOR;<Null>;Não-sem flag;"Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";"Foi feito levantamento no local, fizemos  a busca de materiais no almoxarifado junto a outra demanda. Foi feito a instalação dos DPS classe 3, sendo necessário fazer adequação no painel.  Também foi feito a medição do aterramento, instalamos os dps e fizemos as adequações. 

Materiais Vector 
1 DPS (ethernet, DC 4 a 20mA, 100 a 240V 20kA) 
28 terminais ilhos 1,5mm

Materiais Semae 
1DPS rs485 
2 conectores RJ45 
10m cabo 1,5mm amarelo 
1m cabo 1,5mm verde 
1m cabo de rede";07/08/2024 00:00;
2157097;1 / ELÉTRICA - CORRETIVA;22;SÃO DEOCLECIANO;1;GERAL;<Null>;VIRGÍLIO DIAS DE CASTRO, S/N;CONJUNTO HABITACIONAL SÃO DEOCLECIANO;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;27/05/2024 15:06;03/06/2024;MSALVADOR;<Null>;Não-sem flag;"Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";"Foi feito levantamento no local, fizemos a busca de materiais no almoxarifado. Foi necessário fazer adequação no painel com a retirada de vários cabos que  estavam soltos e refizemos várias conexões que  estavam emendas nos terminais.  Foi retirado componentes não utilizados do painel e os cabos.  Foi feito a instalação dos DPS classe no painel de telemetria e feito a medição  do aterramento. Feito as lgações dos DPS. 

Materiais Vector 
1 DPS (ethernet, 100 a 240V 20kA) 
35 terminais ilhos 1,5mm

Materiais Semae
15m cabo 1,5mm amarelo 
1m cabo 1,5mm verde 
1m cabo de rede 
1 DPS Rs485 
2 conectores RJ45";07/08/2024 00:00;
2157101;1 / ELÉTRICA - CORRETIVA;48;SÃO MIGUEL;1;GERAL;<Null>;ARLINDO VALENTE, S/N;PARQUE SÃO MIGUEL;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;27/05/2024 15:08;03/06/2024;MSALVADOR;<Null>;Não-sem flag;"Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";<Null>;07/08/2024 08:00;
2157319;1 / ELÉTRICA - CORRETIVA;92;LAUREANO TEBAR II / INDIANAPOLIS;1;GERAL;<Null>;TANCREDO NEVES,  - LAURIANO TEBAR II;MINIDISTRITO INDUSTRIAL TANCREDO NEVES;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;28/05/2024 08:23;04/06/2024;MSALVADOR;<Null>;Não-sem flag;REFLETOR DE LED DENTRO DO REL NÃO ACENDE, REALIZAR MANUTENÇÃO NECESSÁRIA.;"Para maximizar o tempo pegamos os quatro refletores que haviam sobrado no almoxarifado na demanda 2157319 conforme fotos.
perdemos um tempo devido o endereço estar errado fomos para o ptg Cristo Rei pois o era o mais perto do endereço passado mas não era lá, então ligamos para o fiscal Massao e o mesmo nos mandou a localização que não tinha nada  ver com o endereço passado na demanda. chegamos no local substituímos o refletor conforme fotos testamos e o mesmo funcionou normalmente. 
material semae 
1 refletor 250w";07/08/2024 00:00;
2157320;2 / ELÉTRICA - PREVENTIVA;16;ALTO ALEGRE;1;GERAL;<Null>;NOSSA SENHORA DA PAZ, S/N;JARDIM ALTO ALEGRE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:24;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do Alto Alegre BRs.;<Null>;07/08/2024 08:00;
2157322;2 / ELÉTRICA - PREVENTIVA;16;ALTO ALEGRE;1;PTG-006;<Null>;NOSSA SENHORA DA PAZ, S/N;JARDIM ALTO ALEGRE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:25;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva - Painel de acionamento -  Local: PTG 06.;<Null>;07/08/2024 08:00;
2157331;2 / ELÉTRICA - PREVENTIVA;2;BOA VISTA;1;PTB-002;<Null>;MARECHAL DEODORO, S/N;BOA VISTA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:30;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTB 002;<Null>;07/08/2024 08:00;
2157336;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:34;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica na sala de painéis da Água Bruta;<Null>;07/08/2024 08:00;
2157337;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:34;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Equipe de apoio para manutenção preventiva elétrica na sala de painéis da Água Bruta;<Null>;07/08/2024 08:00;
2157338;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:35;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva no CCM Boa Vista;<Null>;07/08/2024 08:00;
2157340;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:36;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva no CCM Boa Vistinha / Reversível;<Null>;07/08/2024 08:00;
2157341;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:36;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva no CCM Diniz / Redentora 2;<Null>;07/08/2024 08:00;
2157343;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:37;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva no CCM Urano;<Null>;07/08/2024 08:00;
2157344;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:38;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva no CCM Alto Alegre;<Null>;07/08/2024 08:00;
2157346;2 / ELÉTRICA - PREVENTIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:38;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva no CCM Maceno / Redentora;<Null>;07/08/2024 08:00;
2157361;2 / ELÉTRICA - PREVENTIVA;56;SÃO JUDAS TADEU;1;GERAL;<Null>;CASABLANCA, 277;VILA SÃO JUDAS TADEU;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;28/05/2024 08:50;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento São Judas Reservatório;<Null>;07/08/2024 08:00;
2157677;1 / MECÂNICA - CORRETIVA;106;BORÁ;1;GERAL;<Null>;PRESIDENTE JUSCELINO KUBITSCHEK DE OLIVEIRA, S/N - DE ESQUINA;JARDIM PANORAMA;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;28/05/2024 14:26;04/06/2024;MIDOLIVEIRA;<Null>;Não-sem flag;EXECUTAR TELHADO EM BALANÇO AO LADO DA CASA DO OPERADOR, DUVIDAS CHAMAR FLAVIO SEVERINO.;<Null>;07/08/2024 08:00;
2158568;1 / MECÂNICA - CORRETIVA;180;MAIS PARQUE;<Null>;<Null>;<Null>;ARLINDO BEGA, 350;MAISPARQUE RIO PRETO;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;31/05/2024 12:53;07/06/2024;MSALVADOR;<Null>;Não-sem flag;"EQUIPE MECANICA 
FAVOR REALIZAR A INSTALAÇÃO DE GRADES ANTI FURTO NA EVAPORADORA DO AR CONDICIONADO.";<Null>;07/08/2024 08:00;
2158570;1 / MECÂNICA - CORRETIVA;21;ROMANO CALIL;1;GERAL;<Null>;MONTEIRO LOBATO,  - ESQ C/ ABELARDO C. BARROS;PARQUE RESIDENCIAL ROMANO CALIL;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;31/05/2024 12:55;07/06/2024;MSALVADOR;<Null>;Não-sem flag;"EQUIPE MECANICA 

FAVOR INSTALAR GRADES DE PROTEÇÃO ANTI FURTO NA EVAPORADORA DO AR CONDICIONADO.
DUVIDAS LIGAR (17)991087671 LEONARDO SALAZAR";<Null>;07/08/2024 08:00;
2159357;1 / CIVIL - CORRETIVA;5;SEDE GERENCIA DE OPERAÇÃO MANUTENÇÃO AGUA;1;GERAL;<Null>;FRANCISCO PALMIERI, 77;JARDIM DOS SEIXAS;26;Civil;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;03/06/2024 14:38;10/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Fornecimento de esmalte sintetico amarelo.

Flavio ciente.";<Null>;07/08/2024 08:00;
2159450;1 / ELÉTRICA - CORRETIVA;88;CAETANO;1;GERAL;<Null>;EUCLIDES MARTINS, S/N;RESIDENCIAL CAETANO;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;39;SUSPENSA;<Null>;<Null>;<Null>;03/06/2024 16:06;10/06/2024;MSALVADOR;<Null>;Não-sem flag;EXECUTAR INSTALAÇÃO DO MEDIDOR DE NÍVEL NO RESERVATÓRIO METÁLICO.;<Null>;07/08/2024 08:00;
2161709;1 / MECÂNICA - CORRETIVA;16;ALTO ALEGRE;1;GERAL;<Null>;NOSSA SENHORA DA PAZ, S/N;JARDIM ALTO ALEGRE;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;06/06/2024 12:04;13/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Confeccionar telhado de metal onde fica a caixa de sucção.
Flavio Severino ciente
";<Null>;07/08/2024 08:00;
2162388;1 / MECÂNICA - CORRETIVA;1;BASE OPERACIONAL DSA;<Null>;<Null>;<Null>;FRANCISCO PALMIERI, 77 - AO LADO DA SEDE ADM.;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;07/06/2024 08:06;14/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EXECUTAR BASE PARA PROTEÇÃO DE CABOS, CONFORME A QUE ESTÁ ABAIXO DAS TVs DA SALA DE MANUTENÇÃO DE REDES. 

TIRAR MEDIDAS IN LOCO.";<Null>;07/08/2024 08:00;
2163130;1 / ELÉTRICA - CORRETIVA;188;SETSUL II;1;GERAL;<Null>;AMÉLIA SCARPELLI COLOMBO, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;10/06/2024 17:02;17/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Realizar adequação no painel de telemetria. 
Será necessário ligar a soft , o medidor de grandezas eletricas , inversores, indicador de vazão do poço todos devem estar nos bornes do quadro da telemetria. Acionar equipe da Telemetria-CCO para acompanhar
(Luis Claros 17 99107-2669)";<Null>;07/08/2024 08:00;
2163533;1 / ELÉTRICA - CORRETIVA;114;NUCLEO ESPERANÇA FELICIDADE(BOSQ. VERDE);1;PTB - 223;<Null>;PASTOR DOUTOR JOSÉ PEROZIN, 250;ESTÂNCIA BOSQUE VERDE;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;11/06/2024 16:01;18/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Iluminação do pátio queimada. Realizar manutenção.;<Null>;07/08/2024 08:00;
2163581;2 / ELÉTRICA - PREVENTIVA;12;ELDORADO;1;GERAL;<Null>;INDIAPORÃ,  - ESQ C/ TRES LAGOAS;ELDORADO (2ª PARTE);5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;11/06/2024 16:43;18/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do Eldorado.;<Null>;07/08/2024 08:00;
2163948;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;12/06/2024 14:19;19/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Usinagem da ponta do eixo e mancal de fundo de tanque do Agitador 02, com fornecimento de materiais.

equipamento já desmontado";<Null>;07/08/2024 08:00;
2164231;1 / ELÉTRICA - CORRETIVA;149;FRATERNIDADE;1;PTB-317;<Null>;JOSÉ DAS NEVES SOBRINHO (ZEQUINHA), ;PARQUE RESIDENCIAL DA FRATERNIDADE;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;13/06/2024 08:42;20/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Refletor do pátio queimado. Realizar manutenção.;"equipe chegou no local da demanda, Para maximizar o tempo pegamos os quatro refletores que haviam sobrado no almoxarifado na demanda 2157319 .
instalamos o mesmo e testamos funcionando normalmente. 

material semae 
1 refletor led 
";07/08/2024 00:00;
2164237;1 / ELÉTRICA - CORRETIVA;118;PARQUE DAS AMORAS II;2;PTB 290 - IDEAL LIFE;<Null>;EDISON GIL RODRIGUES CALDAS, 101 - DENTRO DO CONDOMÍNIO;IDEAL LIFE ECOLAZER RESIDENCE;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;13/06/2024 08:44;20/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Iluminação externa queimada. Realizar manutenção.;<Null>;07/08/2024 08:00;
2164238;1 / ELÉTRICA - CORRETIVA;158;MANACÁS;1;PTB-340;<Null>;WALDEMAR MIGUEL DE LIMA,  - RESERVATÓRIO;ESTÂNCIA MANACÁS;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;13/06/2024 08:45;20/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Refletor externo queimado. Realizar manutenção.;<Null>;07/08/2024 08:00;
2164883;1 / ELÉTRICA - CORRETIVA;26;ENGENHEIRO SCHIMIDT;2;PTB-110;<Null>;JOSÉ ENCINAS, 164;DISTRITO ENGENHEIRO SCHMITT;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;14/06/2024 08:54;21/06/2024;MSALVADOR;<Null>;Não-sem flag;Refletor externo do reservatório e Refletor do padrão queimados. Realizar manutenção.;<Null>;07/08/2024 08:00;
2164991;1 / ELÉTRICA - CORRETIVA;160;SETVALLEY;1;GERAL;<Null>;MARIA APPARECIDA FALLEIROS DE PAULA,  - ESQ. PROJETADA 09;SETVALLEY;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;14/06/2024 12:34;21/06/2024;MSALVADOR;<Null>;Não-sem flag;Instalar aterramento elétrico para proteção dos equipamentos no reservatório do Setvalley.;<Null>;07/08/2024 08:00;
2164992;1 / ELÉTRICA - CORRETIVA;179;SETVALLEY III;1;GERAL;<Null>;NELSON CASTELLAN, ;SETVALLEY III;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;14/06/2024 12:36;21/06/2024;MSALVADOR;<Null>;Não-sem flag;Instalar aterramento elétrico para proteção dos equipamentos no reservatório do Setvalley.;<Null>;07/08/2024 08:00;
2164993;1 / ELÉTRICA - CORRETIVA;130;RESIDENCIAL AMIZADE;1;GERAL;<Null>;SARGENTO PEDRO LUIZ PELISSER, S/N;LOTEAMENTO RESIDENCIAL DA AMIZADE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;14/06/2024 12:37;21/06/2024;MSALVADOR;<Null>;Não-sem flag;Melhorar o sistema de aterramento elétrico para proteção dos equipamentos no reservatório Amizade.;<Null>;07/08/2024 08:00;
2164994;1 / ELÉTRICA - CORRETIVA;112;ALTA VISTA;1;GERAL;<Null>;ROSA LARINI DE OLIVEIRA, 105;RESIDENCIAL ALTA VISTA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;14/06/2024 12:38;21/06/2024;MSALVADOR;<Null>;Não-sem flag;Instalar aterramento elétrico para proteção dos equipamentos no reservatório do Alta Vista.;<Null>;07/08/2024 08:00;
2165117;1 / MECÂNICA - CORRETIVA;88;CAETANO;1;GERAL;<Null>;EUCLIDES MARTINS, S/N;RESIDENCIAL CAETANO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;14/06/2024 15:25;21/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Equipe Mecânica:
Confeccionar tampa com abertura para sensor ultrassônico que será instalado no reservatório metálico pela equipe elétrica.

Obs.: se informar com a equipe elétrica para informações complementares.";<Null>;07/08/2024 08:00;
2165166;1 / ELÉTRICA - CORRETIVA;31;VILA TONINHO;2;PTB-020;<Null>;MARIA CERON VOLPE, s/n - em frente ao nº 1160;VILA TONINHO;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;39;SUSPENSA;<Null>;<Null>;<Null>;14/06/2024 17:02;21/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Iluminação do poste não está funcionando. Realizar manutenção.;<Null>;07/08/2024 08:00;
2165395;1 / MECÂNICA - CORRETIVA;47;SANTO ANTÔNIO;1;GERAL;<Null>;PROFESSOR WAGNER CIRILLO PEREIRA,  - ESQ  MURILO ELCIO DE OLIVEIRA;VILA SANTO ANTONIO;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;39;SUSPENSA;<Null>;<Null>;<Null>;17/06/2024 07:39;24/06/2024;CAOLIVEIRA;<Null>;Não-sem flag;"realizar pré montagem de tubulação de recalque.

OBS: Entrar em contato com fiscal para instrução de montagem
(17) 99619-0123";<Null>;07/08/2024 08:00;
2165485;1 / ELÉTRICA - CORRETIVA;88;CAETANO;6;PTB-271;<Null>;PROJETADA 19 - SETPARQUE AVENIDA 2,  - ESQ. PROJETADA 11 -SETPARQUE;LOTEAMENTO SETPARQUE AVENIDA 2;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;39;SUSPENSA;<Null>;<Null>;<Null>;17/06/2024 10:20;24/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Trocar cabo da BB do Borne no quadro de comando até boca do poço sem emenda no meio.;<Null>;07/08/2024 08:00;
2165486;1 / CIVIL - CORRETIVA;88;CAETANO;6;PTB-271;<Null>;PROJETADA 19 - SETPARQUE AVENIDA 2,  - ESQ. PROJETADA 11 -SETPARQUE;LOTEAMENTO SETPARQUE AVENIDA 2;26;Civil;56 Vector - Equipe Civil - Kever / Julio;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;17/06/2024 10:21;24/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Apoio a equipe elétrica.;<Null>;07/08/2024 00:00;
2165834;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;1;GERAL;<Null>;SADE MADLUN,  - ENFRENTE AO Nº 1180;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;39;SUSPENSA;<Null>;<Null>;<Null>;18/06/2024 07:47;25/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Concluir execução da iluminação nova no pátio do Reservatório.;<Null>;07/08/2024 08:00;
2166262;1 / ELÉTRICA - CORRETIVA;4;URANO;1;PTG-003;<Null>;JOSÉ CAETANO DE FREITAS, 523;JARDIM URANO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;18/06/2024 15:55;25/06/2024;LEGGERT;<Null>;Não-sem flag;"FORNECIMENTO DE CHAVES SECCIONADORAS/DISJUNTORES PARA FUTURA MONTAGEM DE QDG URANO;

ITENS: 8.254; 8.255; UMA UNIDADE DE CADA.";<Null>;07/08/2024 08:00;
2166264;1 / ELÉTRICA - CORRETIVA;4;URANO;1;PTG-003;<Null>;JOSÉ CAETANO DE FREITAS, 523;JARDIM URANO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;18/06/2024 15:58;25/06/2024;LEGGERT;<Null>;Não-sem flag;FORNECIMENTO DE BARRAMENTO PARA FUTURA MONTAGEM DE QUADRO DE DISTRIBUIÇÃO DE ENERGIA PTG03 URANO;<Null>;07/08/2024 08:00;
2166267;1 / MECÂNICA - CORRETIVA;4;URANO;1;PTG-003;<Null>;JOSÉ CAETANO DE FREITAS, 523;JARDIM URANO;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;18/06/2024 16:00;25/06/2024;LEGGERT;<Null>;Não-sem flag;CONFECÇÃO E MONTAGEM DE ARMARIO METALICO PARA FUTURA MONTAGEM ELETRICA DE QDG - QUADRO DE DISTRIBUIÇÃO DE ENERGIA ELÉTRICA PARA O SISTEMA URANO PTG03;<Null>;07/08/2024 08:00;
2166497;1 / MECÂNICA - CORRETIVA;105;DAMHA VI;1;GERAL;<Null>;EDA LEONOR VARELLA BASANELLI, ;PARQUE RESIDENCIAL DAMHA VI;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;19/06/2024 11:02;26/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;CONFECCIONAR E FIXAR TAMPA PARA A LAJE DO RESERVATÓRIO ELEVADO.;<Null>;07/08/2024 08:00;
2169505;2 / ELÉTRICA - PREVENTIVA;49;SOLO SAGRADO II;1;PTB-053;<Null>;SÃO VICENTE DE PAULO, S/N;SOLO SAGRADO I;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;20/06/2024 15:45;27/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTB 053.;<Null>;07/08/2024 08:01;
2169508;2 / ELÉTRICA - PREVENTIVA;49;SOLO SAGRADO II;4;PTB-343;<Null>;JOÃO ALVARENGA, S/N;RESIDENCIAL FLÓRIDA PARK;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;20;ENVIADA;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;20/06/2024 15:47;12/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 343.;<Null>;07/08/2024 08:01;
2169519;2 / ELÉTRICA - PREVENTIVA;49;SOLO SAGRADO II;1;GERAL;<Null>;DEZ DE ABRIL,  - ESQ C/ PRIMEIRO DE MARÇO;SOLO SAGRADO I;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;20/06/2024 15:53;27/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTG 05.;<Null>;07/08/2024 08:01;
2169887;1 / MECÂNICA - CORRETIVA;3;PALÁCIO DAS ÁGUAS;1;GERAL;<Null>;ANTONIO DE GODOY, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;21/06/2024 12:29;28/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Confecção e instalação de guia para o portão da ETA localizado na Rua São Paulo, próximo a entrada do múseo.
Flavio ciente.";<Null>;07/08/2024 08:01;
2170070;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;21/06/2024 15:18;28/06/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Instalar acrílico fumê nas janelas da água bruta pelo lado interno.;<Null>;07/08/2024 08:01;
2170107;1 / ELÉTRICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;<Null>;<Null>;<Null>;SÃO PAULO, 2231;VILA MACENO;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;39;SUSPENSA;<Null>;<Null>;<Null>;21/06/2024 16:27;28/06/2024;MSALVADOR;<Null>;Não-sem flag;Solicita equipe elétrica para reestruturação da instalação elétrica das válvulas VGF1 e VGF2 dos filtros 3 e 4, bem como do sensor da calha 2.;<Null>;07/08/2024 08:01;
