DEMANDA *;DES_SOLICITACAO;COD_ABRANGENCIA;DES_ABRANGENCIA;COD_ELEMENTO;DES_ELEMENTO;COD_CONSUMIDOR;DES_ENDERECO;NOM_BAIRRO;COD_EQUIPE;DES_EQUIPE;DES_EQUIPE_EXEC;COD_SITUACAO;DES_SITUACAO;DES_ANDAMENTO_EXEC;COD_OCORRENCIA;DES_OCORRENCIA;DAT_INICIO;DAT_VENCIMENTO;DES_USUARIO;DES_RISCO;FLG_CONFERIDA;DES_INSTRUCAO;DES_OBSERVACAO_RETAGUARDA;DAT_ATUALIZACAO;
2170498;1 / MECÂNICA - CORRETIVA;3;PALÁCIO DAS ÁGUAS;1;GERAL;<Null>;ANTONIO DE GODOY, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;24/06/2024 12:40;01/07/2024;MSALVADOR;<Null>;Não-sem flag;Confecção e instalação de guia para portão da ETA localizado na Rua Antonio de Godoy, entrada de instalação de obra da Engescav. Executar junto com o serviço solicitado na demanda 1225145/7.;<Null>;07/08/2024 08:01;
2171062;1 / ELÉTRICA - CORRETIVA;186;ABÍLIO JORGE CURY;1;GERAL;<Null>;POTIRENDABA, 4881;ABILIO JORGE CURY;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;25/06/2024 11:11;02/07/2024;MSALVADOR;<Null>;Não-sem flag;ILUMINAÇÃO INTERNA DO REL NÃO ACENDE, REALIZAR MANUTENÇÃO NECESSÁRIA.;<Null>;07/08/2024 08:01;
2171413;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;<Null>;<Null>;<Null>;SÃO PAULO, 2231;VILA MACENO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;26/06/2024 10:04;03/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Solicita equipe mecânica para adequação da linha de vida localizada nos poços de captação (EEAB). Necessário a utilização de cinto e talabarte.;<Null>;07/08/2024 08:01;
2171559;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;26/06/2024 14:39;03/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Solicita equipe mecânica para confecção de linha de vida no telhado do laboratorio de analises quimicas proximo ao Mirante, chamar Marcelo Alexandre ou Ronaldo.

Flavio ciente.";<Null>;07/08/2024 08:01;
2171642;1 / ELÉTRICA - CORRETIVA;46;MANÇOUR DAUD;1;GERAL;<Null>;DOUTOR ANILOEL NAZARETH, S/N - MARGINAL DA BR 153;PARQUE RESIDENCIAL COMENDADOR MANÇOR DAUD;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;39;SUSPENSA;<Null>;<Null>;<Null>;26/06/2024 16:02;03/07/2024;MSALVADOR;<Null>;Não-sem flag;VERIFICAR E SE NECESSÁRIO REPARAR PROTEÇÃO DE SUCÇÃO DA BPMBA DE RECALQUE.;<Null>;07/08/2024 08:01;
2171991;2 / ELÉTRICA - PREVENTIVA;47;SANTO ANTÔNIO;1;GERAL;<Null>;PROFESSOR WAGNER CIRILLO PEREIRA,  - ESQ  MURILO ELCIO DE OLIVEIRA;VILA SANTO ANTONIO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;27/06/2024 15:08;04/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva - QDG 220V.;<Null>;07/08/2024 08:01;
2171992;2 / ELÉTRICA - PREVENTIVA;47;SANTO ANTÔNIO;1;PTG-007;<Null>;ACHILLES MORATO DE CARVALHO, S/N;JARDIM ZÉ  MENINO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;27/06/2024 15:09;04/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva no sistema de abastecimento do PTG 07.;<Null>;07/08/2024 08:01;
2172123;1 / ELÉTRICA - CORRETIVA;4;URANO;1;GERAL;<Null>;JOSÉ CAETANO DE FREITAS,  - ESQ C/ AV PORTIRENDABA;JARDIM URANO;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;39;SUSPENSA;<Null>;<Null>;<Null>;28/06/2024 08:12;05/07/2024;MSALVADOR;<Null>;Não-sem flag;"Mudar referencia de proteção para o nivel na cx de sucção.

OBS: DÚVIDAS PROCURAR SERVIDOR JAMIL.";<Null>;07/08/2024 08:01;
2172142;1 / ELÉTRICA - CORRETIVA;16;ALTO ALEGRE;1;PTG-006;<Null>;NOSSA SENHORA DA PAZ, S/N;JARDIM ALTO ALEGRE;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;28/06/2024 08:51;05/07/2024;MSALVADOR;<Null>;Não-sem flag;"INSTALAR BANCO DE CAPACITOR SEMI AUTOMATICO NO PAINEL DE ACIONAMENTO DO PTG06; UTILIZAR ITEM DO CONTRATO 8.225 DUAS UNIDADES.
OBS: O BANCO DEVE SER ACIONANDO 15s APÓS A PARTIDA DO PTG;";<Null>;07/08/2024 08:01;
2172861;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;01/07/2024 14:05;08/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Confecção com fornecimento de material de duas chaves de corrente de 11""

para uso em manutenção nas conexões em PVC-U na ETA.";<Null>;07/08/2024 08:01;
2172863;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;01/07/2024 14:06;08/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Confecção com fornecimento de materiais de uma chave de corrente de 8"".

para uso em manutenção nas conexões de PVC-U na ETA";<Null>;07/08/2024 08:01;
2172972;1 / MECÂNICA - CORRETIVA;135;POLO TECNOLÓGICO;<Null>;<Null>;<Null>;MANOEL FREITAS ASSUNÇÃO FILHO, 421;PARQUE TECNOLÓGICO VANDA KARINA SIMEI BOLÇONE;6;Mecânica;56 Vector - Supervisor Mecânica DSA;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;01/07/2024 16:25;08/07/2024;MSALVADOR;<Null>;Não-sem flag;PTB 432 - mecânica - Confeccionar proteção reforçada de chapa para o poste padrão do local.;<Null>;07/08/2024 00:00;
2172976;1 / MECÂNICA - CORRETIVA;135;POLO TECNOLÓGICO;<Null>;<Null>;<Null>;MANOEL FREITAS ASSUNÇÃO FILHO, 421;PARQUE TECNOLÓGICO VANDA KARINA SIMEI BOLÇONE;6;Mecânica;56 Vector - Supervisor Mecânica DSA;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;01/07/2024 16:27;08/07/2024;MSALVADOR;<Null>;Não-sem flag;PTB 431 - mecânica - Confeccionar proteção reforçada de chapa para o poste padrão do local.;<Null>;07/08/2024 00:00;
2173010;1 / ELÉTRICA - CORRETIVA;187;VILLAGES;1;GERAL;<Null>;PROJETADA 2, ;FAZENDA FELICIDADE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;01/07/2024 16:56;08/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar parametrização dos Booster no reservatório que abastece o Condomínio Fenhouse, setar a pressão para 15MCA durante o período das 05:00 até as 23:00, após as 23:00 até as 05:00 deixar o Booster em dormência.;<Null>;07/08/2024 08:01;
2173051;1 / ELÉTRICA - CORRETIVA;6;ALMOXARIFADO CENTRAL - SEMAE;2;REUSO;<Null>;DÉLCIO CUSTÓDIO DA SILVA, S/N - KM 4,5 - ETE;ZONA RURAL;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;02/07/2024 07:45;09/07/2024;MSALVADOR;<Null>;Não-sem flag;"REALIZAR REFORMA COMPLETA DO CCM COM INVERSOR DE FREQUENCIA DE 820A DA MARCA ABB;";<Null>;07/08/2024 08:01;
2173099;1 / CIVIL - CORRETIVA;3;PALÁCIO DAS ÁGUAS;1;GERAL;<Null>;ANTONIO DE GODOY, 2231;JARDIM DOS SEIXAS;26;Civil;56 Vector - Equipe Civil - Marcio Gabriel / Jonatan;20;ENVIADA;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;02/07/2024 09:07;09/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Solcitar equipe civil para auxiliar equipe elétrica na identificaçao das caixas de passagem do Palácio das Águas, em frente a sala de Pitometria e Manut. Poços.

OBS: Realizar a recuperação do pios e tampar as caixas abertas.";<Null>;07/08/2024 08:01;
2173105;1 / MECÂNICA - CORRETIVA;145;QUINTA DO LAGO;1;PTB-304;<Null>;JOSÉ VIEIRA MACHADO JUNIOR,  - C/ PROJETADA 10;QUINTA DO LAGO RESIDENCE;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;02/07/2024 09:10;09/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada no PTB 304.;"COND QUINTA DO LAGO

Mobilização até o local; serviço não realizado devido poste padrão não ter a grade de proteção metálico.";07/08/2024 00:00;
2173220;1 / ELÉTRICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;<Null>;<Null>;<Null>;SÃO PAULO, 2231;VILA MACENO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;02/07/2024 10:06;09/07/2024;MSALVADOR;<Null>;Não-sem flag;Solicita equipe elétrica para verificação do painel acionador externo dos disjuntores da sala das subestações localizadas na EEAT.;<Null>;07/08/2024 08:01;
2173712;2 / ELÉTRICA - PREVENTIVA;106;BORÁ;1;PTG;<Null>;PRESIDENTE JUSCELINO KUBITSCHEK DE OLIVEIRA, S/N - DE ESQUINA;JARDIM PANORAMA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;03/07/2024 10:47;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica geral no sistema de abastecimento do PTG 04 BORÁ.;<Null>;07/08/2024 08:01;
2173716;2 / ELÉTRICA - PREVENTIVA;152;ECOVILLAGE I;1;PTB-323;<Null>;PRESIDENTE JUSCELINO KUBITSCHEK DE OLIVEIRA, ;LOTEAMENTO ECO VILLAGE I;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;03/07/2024 10:50;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 323.;<Null>;07/08/2024 08:01;
2173717;2 / ELÉTRICA - PREVENTIVA;98;ECOVILLAGE;1;PTB -222;<Null>;PRESIDENTE JUSCELINO KUBITSCHEK DE OLIVEIRA, 4001;LOTEAMENTO ECO VILLAGE;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;03/07/2024 10:50;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 222.;<Null>;07/08/2024 08:01;
2173718;2 / ELÉTRICA - PREVENTIVA;163;GREEN PALM;1;PTB-353;<Null>;ANÍSIO HADDAD, 8500;CONDOMÍNIO RESIDENCIAL GREEN PALM;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;03/07/2024 10:52;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 353.;<Null>;07/08/2024 08:01;
2173719;2 / ELÉTRICA - PREVENTIVA;87;HARMONIA;1;PTB-197;<Null>;ÂNGELO CAL, 300;LOTEAMENTO CONDOMÍNIO HARMONIA RESIDENCE;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;03/07/2024 10:53;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 197.;<Null>;07/08/2024 08:01;
2173722;2 / ELÉTRICA - PREVENTIVA;155;JD. PAULISTANO;1;PTB-326;<Null>;RODRIGO WILKER DOS SANTOS BELLEI,  - ESQ. PROJETADA 01;JARDIM PAULISTANO;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;21;EM CAMPO;<Null>;<Null>;<Null>;03/07/2024 10:55;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 326.;<Null>;07/08/2024 08:01;
2173740;2 / ELÉTRICA - PREVENTIVA;13;PINHEIRINHO;1;PTB-113;<Null>;JOAQUIM MANOEL PIRES, ;JARDIM PINHEIROS;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;03/07/2024 11:08;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 113.;"Informações preventiva
Nº demanda: 2173740

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 300619049
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 113 / painel fieldlogger 
OK.

Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2173745;2 / ELÉTRICA - PREVENTIVA;110;QUINTA DO GOLFE;1;PTB-242;<Null>;PAULO ROQUE, 350;RESIDENCIAL QUINTA DO GOLFE;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;03/07/2024 11:10;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 242.;"Informações preventiva
Nº demanda: 2173745

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31214568
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

painel PTB 242 / painel fieldlogger / painel de indicador de nível 
OK

Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2173746;2 / ELÉTRICA - PREVENTIVA;110;QUINTA DO GOLFE;2;PTB-243;<Null>;CHICO MENDES, 1;RESIDENCIAL QUINTA DO GOLFE;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;39;SUSPENSA;<Null>;<Null>;<Null>;03/07/2024 11:11;10/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 243.;<Null>;07/08/2024 08:01;
2174100;1 / MECÂNICA - CORRETIVA;6;ALMOXARIFADO CENTRAL - SEMAE;<Null>;<Null>;<Null>;DÉLCIO CUSTÓDIO DA SILVA, S/N - KM 4,5;ZONA RURAL;6;Mecânica;56 Vector - Supervisor Mecânica DSA;21;EM CAMPO;<Null>;<Null>;<Null>;04/07/2024 09:56;11/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Montagem das juntas mecânicas apos a manutenção.;<Null>;07/08/2024 08:01;
2174180;1 / ELÉTRICA - CORRETIVA;120;RESIDENCIAL MIRANTE;1;GERAL;<Null>;MARIA CORREA PETROCILO, 204;RESIDENCIAL MIRANTE;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;04/07/2024 11:31;11/07/2024;MSALVADOR;<Null>;Não-sem flag;"Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";"Foi feito levantamento no local, feito a busca de materiais no almoxarifado . Foi feito a instalação dos DPS classe 3, sendo necessário fazer adequação no painel para instalação.  Também foi feito a medição do aterramento que no painel de telemetria apresentou uma tensão de 16V.  Fizemos a medição no painel do PTB e o aterramento apresentou se dentro das especificações.  Foi passado um novo cabo terra do painel do PTB até o painel de telemetria e feito o aterramento. Feito as adequações e a troca do disjuntor.

Materiais Vector 
1 DPS (ethernet,  2xDC 4 a 20mA, 100 a 240V 20kA)  
47 terminais ilhos 1,5mm

Materiais Semae 
1 DPS Rs485 
2 terminais RJ45 
10m cabo amarelo 
6m cabo 1,5mm verde 
1m cabo de rede 
1disjuntor bipolar 6A";07/08/2024 00:00;
2174182;1 / ELÉTRICA - CORRETIVA;89;PALESTRA;1;GERAL;<Null>;JOÃO ZANATTA, S/N - Esq C/ José Barbosa;LOTEAMENTO RESIDENCIAL PALESTRA;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;04/07/2024 11:34;11/07/2024;MSALVADOR;<Null>;Não-sem flag;"""Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";"Foi feito levantamento no local e feito a mediçao do aterramento. Fizemos a busca de materiais no almoxarifado e foi feito a instalação dos DPS classe 3 no painel, sendo necessário fazer adequação no painel para instalação dos DPS. 

Materiais Vector 
1DPS ethernet 
1 DPS DC 
1DPS 20Ka
38 terminais ilhos 1mm 
10m cabo 1mm vermelho 

Materiais Semae 
1 DPS Rs485 
2 conectores RJ45 
1m cabo 1,5mm verde 
1m cabo de rede 
1m cabo 1,5mm amarelo 
";07/08/2024 00:00;
2174196;1 / ELÉTRICA - CORRETIVA;86;MARIA ZORITA;1;GERAL;<Null>;CASMIN ALVES DE MOURA, S/N;LOTEAMENTO PARQUE RESIDENCIAL MARIA ZORITA;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;04/07/2024 11:46;11/07/2024;MSALVADOR;<Null>;Não-sem flag;"""Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";"Foi feito levantamento no local e busca de materiais no almoxarifado.  Foi feito a instalação dos DPS classe 3, sendo necessário fazer adequação no painel para instalação dos DPS.  Também foi feito a medição do aterramento no local. 

Materiais Vector 
1 DPS ethernet 
1 DPS DC 
1 DPS Eletric 20Ka 
40 terminais ilhos 1,5mm

Materiais Semae 
1 DPS Rs485 
2 conectores RJ45 
10m cabo 1,5mm amarelo 
1m cabo de rede 
1m cabo 1,5mm verde 
";07/08/2024 00:00;
2174299;1 / ELÉTRICA - CORRETIVA;143;JARDIM VISTA BELA;2;GERAL;<Null>;CASMIN ALVES DE MOURA, 525 - RESERVATORIO;RESIDENCIAL JARDIM VISTA BELA;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;04/07/2024 14:28;11/07/2024;MSALVADOR;<Null>;Não-sem flag;"""Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";<Null>;07/08/2024 08:01;
2174305;1 / ELÉTRICA - CORRETIVA;53;GISETE;1;GERAL;<Null>;JAMES MOORE,  - ESQ C/ ADALGISA THOMAZ;JARDIM GISETE;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;04/07/2024 14:29;11/07/2024;MSALVADOR;<Null>;Não-sem flag;"""Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669";"Foi feito levantamento no local e feito a busca de materiais no almoxarifado . Também foi feito a medição do aterramento e a instalação dos DPS classe 3, sendo necessário fazer adequação no painel. 

Materiais Vector 
1 DPS DC 
1 DPS ethernet 
1 DPS Eletric 20Ka 
55 terminais ilhos 1,5mm

Materiais Semae 
1 DPS Rs485 
10m cabo 1,5mm amarelo 
1m cabo 1m cabo de rede 
1m cabo 1,5mm verde 
2 conectores RJ45 
";07/08/2024 00:00;
2174312;1 / ELÉTRICA - CORRETIVA;84;BIANCO;1;GERAL;<Null>;JAYME LUIS DA SILVA, 250 - ANTIGA UM;JARDIM BIANCO;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;04/07/2024 14:32;11/07/2024;MSALVADOR;<Null>;Não-sem flag;"""Equipe elétrica:
-Revisar aterramento dos paineis;
-E instalar DPS classe lll nos seguintes locais:
      - Alimentação do Fieldlogger;
      - Barramento RS485;
      - Ethernet;
      - Entradas analógicas e digitais que estiverem ligadas no FielLogger.""

OBS : Em caso de Dúvidas , Ligar 17-99148-3597 / 99107-2669
";"Foi feito levantamento no local e busca de materiais no almoxarifado e no fornecedor.  Foi feito a instalação dos DPS classe 3, sendo necessário fazer adequação no painel para instalação dos DPS.  .Também foi feito a medição do aterramento no local. 

Materiais Vector 
1 DPS ethernet 
1 DPS Eletric 20Ka
1DPS DC
33 terminais ilhos 1,5mm

Materiais Semae 
1 DPS Rs485 
10m Cabo 1,5mm amarelo 
1m cabo 1,5mm verde 
1m cabo de rede 
2 conectores RJ45 ";07/08/2024 00:00;
2174438;2 / ELÉTRICA - PREVENTIVA;43;SÃO JOSÉ DO RIO PRETO F/G;2;PTB-123;<Null>;IZIDORO CORNACHIONI, S/N;CONJUNTO HAB. SÃO JOSÉ DO RIO PRETO G DUAS VENDAS;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;05/07/2024 08:31;12/07/2024;MSALVADOR;<Null>;Não-sem flag;Realizar Manutenção preventiva - Painel de acionamento -  Local: PTB 123;"Informações preventiva
Nº demanda: 2174438

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31288468
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 123
OK

Outros Serviços? Não


Observações: 
Não tem iluminação no pátio do PTB 123
";07/08/2024 00:00;
2174696;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;<Null>;<Null>;<Null>;SÃO PAULO, 2231;VILA MACENO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;05/07/2024 14:21;12/07/2024;MSALVADOR;<Null>;Não-sem flag;Solicito equipe para readequação do portão da entrada inferior localizado na Av.Lino Seixas. Obs: Procurar supervisor  WILIAN para mais informaçãoes.;<Null>;07/08/2024 08:01;
2175372;2 / ELÉTRICA - PREVENTIVA;19;CIDADE JARDIM;1;PTB-044;<Null>;DOUTOR SYLVIO COLOMBO, 275;RESIDENCIAL CIDADE JARDIM;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:02;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 044.;"Informações preventiva
Nº demanda: 2175372

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31131270
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb 044,painel eletroválvula, painel de iluminação, painel rádio transmissor, painel fieldlogger 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2175374;2 / ELÉTRICA - PREVENTIVA;19;CIDADE JARDIM;2;PTB-061;<Null>;RAGIDE JAMAL, S/N - em frente ao 1242;RESIDENCIAL CIDADE JARDIM;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:02;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 061.;"Informações preventiva
Nº demanda: 2175374

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 304001996
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb,painel rádio transmissor 
OK


















Outros Serviços? Sim
Ptb sem dps, sem iluminação externa 

Observações: 

";07/08/2024 00:00;
2175376;2 / ELÉTRICA - PREVENTIVA;19;CIDADE JARDIM;3;PTB-073;<Null>;PROFESSORA MARINHA DO NASCIMENTO BEDNARSKI, 1705;RESIDENCIAL CIDADE JARDIM;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:03;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 073.;"

Informações preventiva

Nº demanda: 2175376


Padrão de entrada: 

- Está Soldado? Não

- Medidor nº 301753156

- Medidor tem lacre?

Sim 

- Disjuntor do padrão: OK;


Painel ptb, painel rádio transmissor

OK






Outros Serviços? Sim

Padrão sem dps e sem iluminação


Observações:


















Outros Serviços? Sim
Padrão sem dps 

Observações: 

";07/08/2024 00:00;
2175378;2 / ELÉTRICA - PREVENTIVA;19;CIDADE JARDIM;4;PTB-140;<Null>;PROFESSORA MARINHA DO NASCIMENTO BEDNARSKI, 1312;RESIDENCIAL CIDADE JARDIM;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:04;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 140.;"Informações preventiva
Nº demanda: 2175378

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 30254475
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb 
OK


















Outros Serviços? Sim
Ptb sem iluminação externa 

Observações: 

";07/08/2024 00:00;
2175387;2 / ELÉTRICA - PREVENTIVA;28;HIGIENÓPOLIS;2;PTB-096;<Null>;JOÃO ALFREDO, 350;PARQUE ESTORIL;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:08;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 096.;"Informações preventiva
Nº demanda: 2175387

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 301898642
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


No painel do PTB, painel receptor e padrão de entrada 
OK


















Outros Serviços? Sim
Pátio está sem iluminação externa 

Observações: 

";07/08/2024 00:00;
2175393;2 / ELÉTRICA - PREVENTIVA;115;NUCLEO ESPERANÇA VILA AZUL;1;PTB-221;<Null>;HORÁCIO NEVES DE AZEVEDO, S/N - PROX. SANTA INES;RESIDENCIAL AUFERVILLE IV;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:11;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 221.;"Informações preventiva
Nº demanda: 2175393

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 305505432
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel do PTB, painel telemetria e padrão de entrada 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2175394;2 / ELÉTRICA - PREVENTIVA;115;NUCLEO ESPERANÇA VILA AZUL;2;PTB-365;<Null>;ROSENEIDE LIMA LINO GONÇALVES,  - S/N;RESIDENCIAL COLINA AZUL;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:12;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 365 - Colina Azul.;"Informações preventiva
Nº demanda: 2175394

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31132060
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel do PTB, painel telemetria, quadro de disjuntores  e padrão de entrada 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2175395;2 / ELÉTRICA - PREVENTIVA;186;ABÍLIO JORGE CURY;1;PTB-416;<Null>;POTIRENDABA, 4881;ABILIO JORGE CURY;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:13;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 416.;"Informações preventiva
Nº demanda: 2175395

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31545221
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Painel de telemetria 
OK

Painel de distribuição 
OK

Outros Serviços? Sim
Observado que a iluminacão externa do reservatório não está funcionando. Haveriguar necessidade de reparo.

Observações: 

Seguindo o endereço da demanda não conseguimos localizar o local, na planilha não tem o PTB 416, buscando informação pela assistente de preventiva nos foi mandado a localização do PTB 418. Entramos em contato com o Fiscal Massao para nos orientar, o mesmo nos enviou a localização que também estava incorreta, aparentemente houve um cadastro errôneo das informações.
Ficamos aguardando um retorno sobre o local correto do Fiscal Massao. Demorou 20 minutos para encontrar o local correto.
Padrão de entrada está com proteção DPS irregular, 275V classe 2 para melhor proteção será necessário DPS 175V classe 1, haveriguar necessidade de adequação.
Painel do PTB está com DPS super dimensionado, padrão da rede 127V e DPS 275V classe 2, haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido.";07/08/2024 00:00;
2175397;2 / ELÉTRICA - PREVENTIVA;186;ABÍLIO JORGE CURY;2;PTB-417;<Null>;JOSÉ GERALDO CASSATORI,  - ESQ. ANTÔNIO BALISTA DA SILVA;ABILIO JORGE CURY;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:14;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 417.;"Informações preventiva
Nº demanda: 2175397

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31475229
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Painel de telemetria 
OK

Painel de distribuição 
OK

Outros Serviços? Não

Observações: 

Ao iniciarmos o serviço de limpeza, observamos que a soft apresenta o E070, procuramos e identificamos que o disjuntor no quadro de distribuição está desligado, o fieldlogger também estava desligado.
Ligamos novamente e o alarme disparou, deve haver algum problema. Deixamos como estava.

Padrão de entrada está com proteção DPS irregular, 275V classe 2 para melhor proteção será necessário DPS 175V classe 1, haveriguar necessidade de adequação.
Painel do PTB está com DPS super dimensionado, padrão da rede 127V e DPS 275V classe 2, haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido.";07/08/2024 00:00;
2175399;2 / ELÉTRICA - PREVENTIVA;186;ABÍLIO JORGE CURY;3;PTB-418;<Null>;JOSÉ GERALDO CASSATORI,  - ESQ. RUA DANILO ALVES ARANTES;ABILIO JORGE CURY;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:14;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 418.;"Informações preventiva
Nº demanda: 2175399

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31475227
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Painel de telemetria 
OK

Painel de distribuição 
OK

Outros Serviços? Não

Observações: 

Padrão de entrada está com proteção DPS irregular, 275V classe 2 para melhor proteção será necessário DPS 175V classe 1, haveriguar necessidade de adequação.
Painel do PTB está com DPS super dimensionado, padrão da rede 127V e DPS 275V classe 2, haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido.
Painel de telemetria está desligado.";07/08/2024 00:00;
2175404;2 / ELÉTRICA - PREVENTIVA;127;PORTAL DO SUL;1;PTB 261;<Null>;ANA APARECIDA VELLANI, 06;RESIDENCIAL PORTAL DO SUL;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:18;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 261.;"Chegamos ao local e logo observamos que a iluminação externa do reservatório não está funcionando, dentro do reservatório o painel do PTB está desligado e a chave fusível aberta, entramos em contato com o Rafael CCO para verificar sobre a situação e foi nos orientado a deixar como está.
Realizamos a limpeza e reaperto mas mantivemos do jeito que encontramos. 
O padrão de entrada está soldado e não tem um ponto de energia próximo pra cortar a solda.";07/08/2024 00:00;
2175406;2 / ELÉTRICA - PREVENTIVA;17;SÃO FRANCISCO;1;PTB-022;<Null>;GIANINO KAISER, S/N;JARDIM SÃO FRANCISCO;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:20;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 022.;"Informações preventiva
Nº demanda: 2175406

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 0206352
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Outros Serviços? Não

Observações: 

Disjuntor do padrão de entrada está com os cabos ressecados e superaquecido. Haveriguar necessidade de informar o concessionária para reparo.
Painel do PTB está com DPS super dimensionado, padrão da rede 127V e DPS 275V classe 2, haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido.";07/08/2024 00:00;
2175407;2 / ELÉTRICA - PREVENTIVA;17;SÃO FRANCISCO;2;PTB-057;<Null>;VALDIR DE CARVALHO, S/N;JARDIM RESIDENCIAL ALBA;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:20;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 057.;"Informações preventiva
Nº demanda: 2175407

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 301641129
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Outros Serviços? Não

Observações: 

Painel do PTB está sem DPS haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido.";07/08/2024 00:00;
2175408;2 / ELÉTRICA - PREVENTIVA;17;SÃO FRANCISCO;3;PTB-062;<Null>;GIANINO KAISER, S/N;JARDIM SÃO FRANCISCO;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:21;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 062.;"Informações preventiva
Nº demanda: 2175408

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 300549423
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Outros Serviços? Sim
Observado que a iluminacão externa do reservatório não está funcionando. 

Observações: 

Padrão de entrada está sem DPS, haveriguar necessidade de adequação para DPS 175V classe 1 para devida proteção.
Painel do PTB está com DPS super dimensionado, padrão da rede 127V e DPS 275V classe 2, haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido.
";07/08/2024 00:00;
2175414;2 / ELÉTRICA - PREVENTIVA;14;TANGARÁ;1;PTB-021;<Null>;PRESIDENTE GETÚLIO VARGAS, S/N;JARDIM RESIDENCIAL TANGARA;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:24;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 021.;"Informações preventiva
Nº demanda: 2175414

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 300549369
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

Painel do PTB 
OK

Outros Serviços? Sim

Observado que a iluminacão externa do pátio está danificada necessita reparo.

Observações: 

Painel do PTB está com DPS super dimensionado, padrão da rede 127V e DPS 275V classe 2, haveriguar necessidade de adequação para DPS 175V classe 2 pois não está devidamente protegido. Também estava sen iluminação interna, instalamos a lâmpada, tudo OK.
Observado também que o exaustor está com algum defeito que faz a hélice recuar e fica raspando na grade de metal.

Materiais Vector
1 lâmpada bulbo Led E27 9W.";07/08/2024 00:00;
2175415;2 / ELÉTRICA - PREVENTIVA;4;URANO;1;GERAL;<Null>;JOSÉ CAETANO DE FREITAS,  - ESQ C/ AV PORTIRENDABA;JARDIM URANO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;10/07/2024 11:25;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de Interligação Urano-Higienópolis.;<Null>;07/08/2024 08:01;
2175416;2 / ELÉTRICA - PREVENTIVA;4;URANO;1;PTB-005;<Null>;CENTENÁRIO, S/N - ENFT AO 1514;JARDIM URANO;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:26;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 005 e sistema de recalque.;"Informações preventiva
Nº demanda: 2175416

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 40131890
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 05 / painel  de iluminaçao /painel QDFL/ painel de cloro/ painel dos exaustor/ painel de medidor Grandezas.

Outros Serviços? Não


Observações: 
lâmpada do poste do pátio queimada. 
 foi realizado o  troca de um sinaleiro. vermelho no painel de iluminação.
MATERIAL VECTOR 
1 sinaleiro vermelho 220v ";07/08/2024 00:00;
2175417;2 / ELÉTRICA - PREVENTIVA;4;URANO;2;PTB-018;<Null>;JOSÉ CAETANO DE FREITAS, s/n;JARDIM URANO;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:27;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 018.;"Informações preventiva
Nº demanda: 2175417

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31106917
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 18
OK

Outros Serviços? Não


Observações: 

A equipe ao chegar no  local para fazer a preventiva porém o PTB 18 não estava ligando no manual a equipe teve que colocar um cabo  saindo do  botão liga até a contatora para  fazer o  selo.
 Fica em pleno funcionamento normal  tanto no manual  / Automático 
MATERIAL VECTOR 
1,5 metro de cabo vermelho 
1 terminal duplo 1,5mm 
1 terminal simples 1,5mm 
fita isolante ";07/08/2024 00:00;
2175418;2 / ELÉTRICA - PREVENTIVA;4;URANO;5;PTB-100;<Null>;LUIZ FIGUEIREDO FILHO, 1645;JARDIM URANO;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:27;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 100.;"Informações preventiva
Nº demanda: 2175418

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 301941483
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

painel PTB 100 
OK

Outros Serviços? Não

Observações: 
A equipe ao chegar no local deparou com o Relé térmico desarmado.
Foi realizado ligado o Relé térmico e o mesmo fica em pleno funcionamento normal.

";07/08/2024 00:00;
2175419;2 / ELÉTRICA - PREVENTIVA;4;URANO;6;PTB-101;<Null>;DAS VIVENDAS, 790;JARDIM SANTA CATARINA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:28;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 101.;"Informações preventiva
Nº demanda: 2175419

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 301838410
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 101 / painel de comunicação com
OK

Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2175420;2 / ELÉTRICA - PREVENTIVA;4;URANO;7;PTB-102;<Null>;DAS VIVENDAS, 155;JARDIM SANTA CATARINA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:28;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 102.;"Informações preventiva
Nº demanda: 2175420

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 30889393
- Medidor tem lacre?
Não 
- Disjuntor do padrão: OK;


painel PTB 102
OK.
Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2175422;2 / ELÉTRICA - PREVENTIVA;4;URANO;8;PTB-103;<Null>;OLAVO GUIMARÃES CORREA, 535;JARDIM URANO;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:29;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 103.;"Informações preventiva
Nº demanda: 2175422

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31311268
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 103
OK



Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2175424;2 / ELÉTRICA - PREVENTIVA;4;URANO;9;PTB-104;<Null>;DAS VIVENDAS, 464;JARDIM SANTA CATARINA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;10/07/2024 11:30;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 104.;"Informações preventiva
Nº demanda: 2175424

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31183099
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

painel PTB 104
OK

Outros Serviços? Não

Observações: 

";07/08/2024 00:00;
2175426;2 / ELÉTRICA - PREVENTIVA;4;URANO;1;PTG-003;<Null>;JOSÉ CAETANO DE FREITAS, 523;JARDIM URANO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;10/07/2024 11:30;17/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica na sala de painéis do PTG.;<Null>;07/08/2024 08:01;
2176078;1 / ELÉTRICA - CORRETIVA;46;MANÇOUR DAUD;1;GERAL;<Null>;DOUTOR ANILOEL NAZARETH, S/N - MARGINAL DA BR 153;PARQUE RESIDENCIAL COMENDADOR MANÇOR DAUD;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;39;SUSPENSA;<Null>;<Null>;<Null>;11/07/2024 14:01;18/07/2024;MSALVADOR;<Null>;Não-sem flag;"EQUIPE ELETRICA 

FAVOR REALIZAR A LIGAÇÃO DOS CABOS DOS MACROMEDIDORES, FAVOR ENTRAR EM CONTATO PARA REALIZAR O SERVIÇO. 17 992508111 LEONARDO SALAZAR";<Null>;07/08/2024 08:01;
2176171;1 / MECÂNICA - CORRETIVA;6;ALMOXARIFADO CENTRAL - SEMAE;1;GERAL;<Null>;DÉLCIO CUSTÓDIO DA SILVA,  - ETE;ZONA RURAL;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;11/07/2024 16:52;18/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Realizar a confeção de 7 tampas de chapa de ferro para serem instaladas nos poços secos ondem são armazenadas as bombas dos PTGs no almoxarifado Central. 
";<Null>;07/08/2024 08:01;
2176226;1 / MECÂNICA - CORRETIVA;64;ULISSES GUIMARÃES;1;GERAL;<Null>;DOUTOR JÂNIO QUADROS,  - PRÓX. A JÂNIO QUADROS;DISTRITO IND. DOUTOR ULYSSES DA SILVEIRA GUIMARÃES;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;12/07/2024 08:05;19/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Disponibilidade de uma equipe mecânica para readequações na rede desativada de subida do Elevado para abastecimento por Caminhão PIPA a pedido do Setor de Distribição.";"DIST ULISSES GUIMARÃES 

Mobilização até o local; avaliação do serviço e levantamento de materiais com o Fiscal Marcelo.
Mobilização até Almoxarifado ETE para aquisição de uma barra galvanizado 4"".
Mobilização para loja ferramental; aquisição de materiais.
No local, a pedido do Fiscal Marcelo fizemos a fixação das abraçadeiras da tubulação com parabouts na parede do reservatório, com auxílio do munck. Instalamos a tubulação no local e segue apto para operação.

Materiais Vector 
01 Válvula retenção 3"" horizontal; 
01 Joelho galv 3"" 
10 Parabout 3/8"";
04 Disco de corte 4""
01 Fita furlon 
01 Furlon líquido";07/08/2024 00:00;
2176382;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;12/07/2024 11:44;19/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Confecção e instalação de proteção metálica para os dois conjuntos de acionamento dos Flocuadores 1 e 2 do DEC02.

Pegar medidas no local, avisar antes de iniciar a avaliação.";<Null>;07/08/2024 08:01;
2176882;1 / MECÂNICA - CORRETIVA;<Null>;<Null>;<Null>;<Null>;167452;APARECIDA SENHORINE CASTILHO, 474 - QD.04 LT.02;LOTEAMENTO RESIDENCIAL MORADA DO SOL;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;21;EM CAMPO;<Null>;<Null>;<Null>;15/07/2024 08:43;22/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"EXECUTAR SOLDA NO HIDRANTE PROXIMO A FLANGE INFERIOR.

LUIZ FERNANDO FABRIS CIENTE.";<Null>;07/08/2024 08:01;
2177332;1 / MECÂNICA - CORRETIVA;5;SEDE GERENCIA DE OPERAÇÃO MANUTENÇÃO AGUA;1;GERAL;<Null>;FRANCISCO PALMIERI, 77;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;16/07/2024 08:31;23/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"CONFECÇÃO DE 1 SUPORTE DO ARMARIO DOS GEOFONES NAS MEDIDAS: 1,20X0,40 CM, PROCURAR MARCELO ALEXANDRE.

RENAN CIENTE

";<Null>;07/08/2024 08:01;
2177334;1 / MECÂNICA - CORRETIVA;5;SEDE GERENCIA DE OPERAÇÃO MANUTENÇÃO AGUA;1;GERAL;<Null>;FRANCISCO PALMIERI, 77;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;16/07/2024 08:32;23/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"CONFECÇÃO DE 1 SUPORTE DO ARMARIO DE MATERIAIS DA CIVIL NAS MEDIDAS: 1,20X0,40 CM, PROCURAR MARCELO ALEXANDRE.

RENAN CIENTE

";<Null>;07/08/2024 08:01;
2177335;1 / MECÂNICA - CORRETIVA;5;SEDE GERENCIA DE OPERAÇÃO MANUTENÇÃO AGUA;1;GERAL;<Null>;FRANCISCO PALMIERI, 77;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;16/07/2024 08:33;23/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"CONFECÇÃO DE 1 SUPORTE DO ARMARIO DOS ROUPEIROS NAS MEDIDAS: 1,00X0,42 CM E ALTURA DE 0,15 CM, PROCURAR MARCELO ALEXANDRE.

RENAN CIENTE

";<Null>;07/08/2024 08:01;
2177754;1 / MECÂNICA - CORRETIVA;1;DINIZ;1;GERAL;<Null>;AMÉRICA, S/N;VILA DINIZ;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;17/07/2024 08:01;24/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"RETIRAR GRADE E CORTAR SUPORTE DO TRANSFORMADOR.
";"DINIZ

Mobilização até o local; realizado retirada das ferragens de epoio dos antigos transformadores e também de todo gradeamento, conforme solicitado pelo servidor Clodoaldo.
O material retirado foi levado para o reuso com suporte de um caminhão, fiscal Carlos Monteiro ciente.

Materiais Vector 
06 Disco de corte 7""
10 Disco corte 4""";07/08/2024 00:00;
2178858;1 / MECÂNICA - CORRETIVA;16;ALTO ALEGRE;2;EAT015-BR02;<Null>;NOSSA SENHORA DA PAZ, S/N;JARDIM ALTO ALEGRE;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;39;SUSPENSA;<Null>;<Null>;<Null>;18/07/2024 14:57;25/07/2024;MSALVADOR;<Null>;Não-sem flag;Realizar posicionamento, nivelamento do bombeador e instalar redução da sucção;<Null>;07/08/2024 08:01;
2179136;1 / MECÂNICA - CORRETIVA;5;SEDE GERENCIA DE OPERAÇÃO MANUTENÇÃO AGUA;1;GERAL;<Null>;FRANCISCO PALMIERI, 77;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;39;SUSPENSA;<Null>;<Null>;<Null>;19/07/2024 08:41;26/07/2024;MSALVADOR;<Null>;Não-sem flag;Solicito Orçamento para reforma de uma válvula de retenção waffer 200 mm retirada do reservatório.Joao Paulo II;<Null>;07/08/2024 08:01;
2179225;1 / ELÉTRICA - CORRETIVA;188;SETSUL II;1;GERAL;<Null>;AMÉLIA SCARPELLI COLOMBO, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;19/07/2024 09:49;26/07/2024;MSALVADOR;<Null>;Não-sem flag;Configurar revezamento automático dos Booster, reduzir a pressão de trabalho (29MCA) para 15MCA, configurar o desligamento dos Booster ás 23:00 religando ás 05:00.;<Null>;07/08/2024 08:01;
2179226;1 / MECÂNICA - CORRETIVA;32;JOÃO PAULO II;1;GERAL;<Null>;SEBASTIÃO BORGES,  - ESQ C/ JOSÉ LEITE ARABONE;JARDIM JOÃO PAULO II;6;Mecânica;56 Vector - Equipe Civil - Marcio Gabriel / Jonatan;39;SUSPENSA;<Null>;<Null>;<Null>;19/07/2024 09:50;26/07/2024;GMENDES;<Null>;Não-sem flag;"EXECUTAR FECHAMENTO NO ESPAÇO  ENTRE A TELHA E A PAREDE.
RENAN MARTELO CIENTE.";<Null>;07/08/2024 08:01;
2179227;1 / ELÉTRICA - CORRETIVA;184;CARARETO-VITAGLIANO;1;GERAL;<Null>;REMO SIMEI, ;COMPLEXO MULTIFUNCIONAL CARARETO;5;Elétrica;56 Vector - Equipe Elétrica - Leandro / Vitor;39;SUSPENSA;<Null>;<Null>;<Null>;19/07/2024 09:51;26/07/2024;MSALVADOR;<Null>;Não-sem flag;Configurar revezamento automático dos Boosters, bem como o desligamento no horário das 23:00 hrs, religando ás 05:00 hrs.;<Null>;07/08/2024 08:01;
2179379;1 / MECÂNICA - CORRETIVA;16;ALTO ALEGRE;1;GERAL;<Null>;NOSSA SENHORA DA PAZ, S/N;JARDIM ALTO ALEGRE;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;19/07/2024 13:44;26/07/2024;GMENDES;<Null>;Não-sem flag;"REFORMAR PORTÃO GRADE E PORTÃO QUE ESTÁ NO REUSO PARA USO NO BARRACÃO CIVIL DO ALTO ALEGRE, FOTO EM ANEXO.
PROCURAR MARCELO ALEXANDRE. FOTO EM ANEXO.

RENAN MARTELO CIENTE.";<Null>;07/08/2024 08:01;
2179867;1 / MECÂNICA - CORRETIVA;1;DINIZ;2;REL -006;<Null>;AMÉRICA, S/N;VILA DINIZ;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;39;SUSPENSA;<Null>;<Null>;<Null>;22/07/2024 10:53;29/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica:
Solicita realizar a fixação das tampas metâlicas na parte de cima do reservatório.

Favor priorizar devido a entrada de pássaros pelo local.";<Null>;07/08/2024 08:01;
2179873;1 / MECÂNICA - CORRETIVA;13;PINHEIRINHO;<Null>;<Null>;<Null>;JOAQUIM MANOEL PIRES, S/N;JARDIM PINHEIROS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;22/07/2024 10:57;29/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Sangria do Rel está próximo a  base do reservatório equipe da ajato não consegue ter acesso ao registro devido não ter escada na parte interna do reservatório.
Realizar reparo necessário.";<Null>;07/08/2024 08:01;
2179881;1 / MECÂNICA - CORRETIVA;13;PINHEIRINHO;1;GERAL;<Null>;JOAQUIM MANOEL PIRES, S/N;JARDIM PINHEIROS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;22/07/2024 11:00;29/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Equipe da ajato estava subindo na escada externa do reservatório e  informou que a escada do reservatorio está com alguns parafuso solto. 
Realizar reparo necessário.
";<Null>;07/08/2024 08:01;
2179897;1 / MECÂNICA - CORRETIVA;12;ESTACIONAMENTO SEMAE;2;GERAL;<Null>;PÁSCUA VALE, 236 - ESQUINA C/ R ALBERTO SUFREDINI;VILA MACENO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;22/07/2024 11:15;29/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mudar posição de abertuda do portão de entrada para manter aberto para dentro, duvidas chamar Marcelo Alexandre.

Renan ciente.";<Null>;07/08/2024 08:01;
2180170;1 / MECÂNICA - CORRETIVA;2;BOA VISTA;1;GERAL;<Null>;MARECHAL DEODORO, S/N - ESQ C/ RUA CAMPOS SALES;BOA VISTA;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;22/07/2024 16:09;29/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;EXECUTAR FURO NA LAJE DE CONCRETO DA CAIXA DOS REGISTROS DE MANOBRA DE SANGRIA E DISTRIBUIÇÃO DOS RESERVATORIOS APOIADOS TIPO ABOBODA.;<Null>;07/08/2024 08:01;
