DEMANDA *;DES_SOLICITACAO;COD_ABRANGENCIA;DES_ABRANGENCIA;COD_ELEMENTO;DES_ELEMENTO;COD_CONSUMIDOR;DES_ENDERECO;NOM_BAIRRO;COD_EQUIPE;DES_EQUIPE;DES_EQUIPE_EXEC;COD_SITUACAO;DES_SITUACAO;DES_ANDAMENTO_EXEC;COD_OCORRENCIA;DES_OCORRENCIA;DAT_INICIO;DAT_VENCIMENTO;DES_USUARIO;DES_RISCO;FLG_CONFERIDA;DES_INSTRUCAO;DES_OBSERVACAO_RETAGUARDA;DAT_ATUALIZACAO;
2180171;1 / MECÂNICA - CORRETIVA;2;BOA VISTA;1;GERAL;<Null>;MARECHAL DEODORO, S/N - ESQ C/ RUA CAMPOS SALES;BOA VISTA;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;22/07/2024 16:09;29/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;CONFECCIONAR HASTE DE 5 M PARA USO NO REGISTRO DE MANOBRA DE SANGRIA APÓS FURO NA LAJE.;<Null>;07/08/2024 08:01;
2180227;1 / ELÉTRICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;39;SUSPENSA;<Null>;<Null>;<Null>;23/07/2024 06:58;30/07/2024;MSALVADOR;<Null>;Não-sem flag;ETA - refeitório inferior - readequar instalação elétrica do local, colocar um QDF, distribuir corretamente os circuitos, retirar cabos não mais utilizados etc.;<Null>;07/08/2024 08:01;
2180746;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;5;PTB-095;<Null>;DEZENOVE DE MARÇO, ;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;39;SUSPENSA;<Null>;<Null>;<Null>;23/07/2024 15:22;30/07/2024;MSALVADOR;<Null>;Não-sem flag;EXUCUTAR ALIMENTAÇÃO ELÉTRICA DO ABRIGO NOVO. INSTALAR QUADRO DE COMANDA PARA A BOMBA COM SOFT 45A, E CONCLUIR INSTALAÇAO DO QUADRI DE TELEMETRIA..;<Null>;07/08/2024 08:01;
2180790;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;7;PTB-430;<Null>;BEATRIZ DA CONCEIÇÃO, ;SOLO SAGRADO I;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 16:26;30/07/2024;MSALVADOR;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- instalar rede serial RS485 entre equipamentos  compatíveis; 

falar com Luis Claros ou Jamil";"A equipe em deslocamento até o local da demanda. 
Foi realizado os testes  sistema ABS do PTB 430 com o acompanhamento do  fiscal Viscarlos  / Luis 
porém fica em pleno funcionamento normalmente 
 ";07/08/2024 00:00;
2180801;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;6;PTB-429;<Null>;JESUS CRISTO, ;SOLO SAGRADO I;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 16:44;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- instalar rede serial RS485 entre equipamentos  compatíveis; 

falar com Luis Claros ou Jamil";"Em deslocamento até o local da demanda.
Foi realizado os testes do sistema ABS do PTB 429 foi configurado o  indicador de nível com o acompanhamento do fiscal Viscarlos / Luis porém o mesmo fica em pleno funcionamento normal.";07/08/2024 00:00;
2180803;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;4;PTB-081;<Null>;DEZENOVE DE MARÇO, 100;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 16:45;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- instalar rede serial RS485 entre equipamentos  compatíveis; 
- fazer um furo lateral para passagem da antena;

falar com Luis Claros ou Jamil";<Null>;07/08/2024 08:01;
2180805;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;1;PTB-050;<Null>;ALEXANDRE MADLUM, S/N;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 16:47;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- fazer um furo lateral para passagem da antena;

falar com Luis Claros ou Jamil";<Null>;07/08/2024 08:01;
2180807;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;2;PTB-051;<Null>;SADE MADLUN,  - ESQ ALEXANDRE MADLUN;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 16:50;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- fazer um furo lateral para passagem da antena;

falar com Luis Claros ou Jamil.";<Null>;07/08/2024 08:01;
2180809;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;1;REL-027;<Null>;SADE MADLUN, S/N;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 16:53;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- fazer um furo lateral para passagem da antena;
- instalar rede serial RS485 entre os equipamentos compatíveis;

falar com Luis Claros ou Jamil";<Null>;07/08/2024 08:01;
2180810;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;1;REL-027;<Null>;SADE MADLUN, S/N;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;39;SUSPENSA;<Null>;<Null>;<Null>;23/07/2024 16:55;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"equipe elétrica:
- instalar automático do poço pela digital do modem celular;
- fazer um furo lateral para passagem da antena;
- instalar rede serial RS485 entre os equipamentos compatíveis;

falar com Luis Claros ou Jamil";<Null>;07/08/2024 08:01;
2180819;2 / ELÉTRICA - PREVENTIVA;38;CAIC;1;PTB-130;<Null>;FRANCISCO DA SILVA  ROSA, 152;CONJUNTO HABITACIONAL GUIOMAR ASSAD CALIL - CAIC;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:19;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 130.;<Null>;07/08/2024 08:01;
2180820;2 / ELÉTRICA - PREVENTIVA;38;CAIC;2;PTB-139;<Null>;FRANCISCO SIZENANDO JUNIOR, 276;PARQUE RESIDENCIAL ROMANO CALIL;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:20;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 139.;<Null>;07/08/2024 08:01;
2180822;2 / ELÉTRICA - PREVENTIVA;38;CAIC;3;PTB-154;<Null>;BENEDICTO DUARTE, 251;CONJUNTO HABITACIONAL GUIOMAR ASSAD CALIL - CAIC;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:24;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 154.;<Null>;07/08/2024 08:01;
2180823;2 / ELÉTRICA - PREVENTIVA;119;CENTRO INDUSTRIAL PASCUTTI;1;PTB-248;<Null>;ANUAR JOSÉ ELIAS, S/N;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:25;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva - Painel de acionamento -  Local: PTB 248;<Null>;07/08/2024 08:01;
2180824;2 / ELÉTRICA - PREVENTIVA;25;CRISTO REI;1;PTB-122;<Null>;DOUTOR JOSÉ JORGE CURY, S/N - EMFT AO 745;MINIDISTRITO INDUSTRIAL TANCREDO NEVES;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:26;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 122;<Null>;07/08/2024 08:01;
2180825;2 / ELÉTRICA - PREVENTIVA;25;CRISTO REI;3;PTB-146;<Null>;JOSÉ ROSSI, S/N - Esq C/ Celso Zanella;MINIDISTRITO INDUSTRIAL TANCREDO NEVES;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:27;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 146;"Informações preventiva
Nº demanda: 2180825

Padrão de entrada: 
- Está Soldado? Sim
- Medidor nº 301679240
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


PTB146, PADRÃO DE ENTRADA. 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2180826;2 / ELÉTRICA - PREVENTIVA;25;CRISTO REI;4;PTB-164;<Null>;HEIDMUR DOMINGUES, S/N - Esq C/ José A. Filho;CONJUNTO HABITACIONAL CRISTO REI;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:28;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 164;"Informações preventiva
Nº demanda: 2180826

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 31295532
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

painel PTB 164
OK

Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2180827;2 / ELÉTRICA - PREVENTIVA;25;CRISTO REI;1;GERAL;<Null>;JOSÉ ROSSI, S/N - PRÓX AO CRISTO REI;MINIDISTRITO INDUSTRIAL TANCREDO NEVES;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:28;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abast. do Cristo Rei (Paineis PTG+PTB+BRs+Torres).;<Null>;07/08/2024 08:01;
2180828;2 / ELÉTRICA - PREVENTIVA;26;ENGENHEIRO SCHIMIDT;1;PTB-067;<Null>;DOUTOR COUTINHO CAVALCANTI, S/N - AO LADO DA PISCINA;DISTRITO ENGENHEIRO SCHMITT;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:29;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 067;<Null>;07/08/2024 08:01;
2180829;2 / ELÉTRICA - PREVENTIVA;26;ENGENHEIRO SCHIMIDT;2;PTB-110;<Null>;JOSÉ ENCINAS, 164;DISTRITO ENGENHEIRO SCHMITT;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:30;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTB 110.;<Null>;07/08/2024 08:01;
2180830;2 / ELÉTRICA - PREVENTIVA;26;ENGENHEIRO SCHIMIDT;3;PTB-131;<Null>;DOUTOR COUTINHO CAVALCANTI, 447;JARDIM SCHMIDT;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;21;EM CAMPO;<Null>;<Null>;<Null>;23/07/2024 17:31;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 131;<Null>;07/08/2024 08:01;
2180831;2 / ELÉTRICA - PREVENTIVA;149;FRATERNIDADE;1;PTB-317;<Null>;JOSÉ DAS NEVES SOBRINHO (ZEQUINHA), ;PARQUE RESIDENCIAL DA FRATERNIDADE;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:33;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 317;"Informações preventiva
Nº demanda: 2180831

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 30884525
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb, painel rádio transmissor, painel fieldlogger. 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2180832;2 / ELÉTRICA - PREVENTIVA;149;FRATERNIDADE;2;PTB-318;<Null>;ROSA BENEDICTA TONOLI CERASI, ;PARQUE RESIDENCIAL DA FRATERNIDADE;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:33;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 318;"Informações preventiva
Nº demanda: 2180832

Padrão de entrada: 
- Está Soldado? Sim
- Medidor nº 30827987
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb,painel rádio transmissor. 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2180833;2 / ELÉTRICA - PREVENTIVA;149;FRATERNIDADE;3;PTB-319;<Null>;MANUEL PIRES DA SLVA, ;PARQUE RESIDENCIAL DA FRATERNIDADE;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:34;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 319;"Informações preventiva
Nº demanda: 2180833

Padrão de entrada: 
- Está Soldado? Sim
- Medidor nº 31157635
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb,painel rádio transmissor 
OK


















Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2180834;2 / ELÉTRICA - PREVENTIVA;72;JARDIM SHIMIDT;2;PTB-174;<Null>;ODAIR WALTER DA COSTA, S/N - ESQ JOSE L. ZAURÍZIO;JARDIM SCHMIDT;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:34;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 174;<Null>;07/08/2024 08:01;
2180835;2 / ELÉTRICA - PREVENTIVA;72;JARDIM SHIMIDT;3;PTB-296;<Null>;ADARCY LORENZETI DE CASTILHO, ;RESIDENCIAL MAZA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:36;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 296;<Null>;07/08/2024 08:01;
2180836;2 / ELÉTRICA - PREVENTIVA;92;LAUREANO TEBAR II / INDIANAPOLIS;1;PTB-208;<Null>;IDA VÉSCOVI BARROS, ;PARQUE RESIDENCIAL LAURIANO TEBAR II;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:37;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 208;"Informações preventiva
Nº demanda: 2180836

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 305502468
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


Painel ptb 
OK


















Outros Serviços? Sim
Padrão sem dps 

Observações: 

";07/08/2024 00:00;
2180837;2 / ELÉTRICA - PREVENTIVA;158;MANACÁS;1;PTB-340;<Null>;WALDEMAR MIGUEL DE LIMA,  - RESERVATÓRIO;ESTÂNCIA MANACÁS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:38;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 340;<Null>;07/08/2024 08:01;
2180838;2 / ELÉTRICA - PREVENTIVA;94;PARQUE DAS AMORAS;1;PTB-211;<Null>;MAURO SÉRGIO SCIARPELLETTI CELSO, S/N;LOTEAMENTO PARQUE DAS AMORAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:39;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 211;<Null>;07/08/2024 08:01;
2180839;2 / ELÉTRICA - PREVENTIVA;118;PARQUE DAS AMORAS II;1;PTB - 255;<Null>;LUIZ MARTINS FILHO, 1325;PARQUE DAS AMORAS II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:39;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 255;<Null>;07/08/2024 08:01;
2180840;2 / ELÉTRICA - PREVENTIVA;118;PARQUE DAS AMORAS II;2;PTB 290 - IDEAL LIFE;<Null>;EDISON GIL RODRIGUES CALDAS, 101 - DENTRO DO CONDOMÍNIO;IDEAL LIFE ECOLAZER RESIDENCE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:40;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 290 - Ideal Life;<Null>;07/08/2024 08:01;
2180841;2 / ELÉTRICA - PREVENTIVA;96;QUINTA DA MATA;1;PTB-213;<Null>;MINISTRO MÁRIO GUIMARÃES, S/N - COND. QUINTA DA MATA;PARQUE RESIDENCIAL ROMANO CALIL;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:41;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 213;"Informações preventiva
Nº demanda: 2180841

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 304955078
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

painel PTB 213
OK

Outros Serviços? Não

Observações: 
os sinaleiro estão queimados.
foi realizado a troca dos sinaleiro queimados por sinaleiro novos.
MATERIAL VECTOR 
1 sinaleiro vermelho 
1 sinaleiro verde 
1 sinaleiro amarelo 

";07/08/2024 00:00;
2180842;2 / ELÉTRICA - PREVENTIVA;172;RESIDENCIAL FRATERNIDADE II;1;PTB-373;<Null>;DOUTOR LUIZ FERNANDO HAIKEL, ;RESIDENCIAL DA FRATERNIDADE 2;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:41;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 373;<Null>;07/08/2024 08:01;
2180843;2 / ELÉTRICA - PREVENTIVA;172;RESIDENCIAL FRATERNIDADE II;2;PTB-377;<Null>;PROFESSORA CLELIA CERIBELLI DE ASSIS FERREIRA, ;RESIDENCIAL DA FRATERNIDADE 2;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:42;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 377;<Null>;07/08/2024 08:01;
2180844;2 / ELÉTRICA - PREVENTIVA;172;RESIDENCIAL FRATERNIDADE II;3;PTB-389;<Null>;JOSÉ EURÍPEDES DOS SANTOS, ;RESIDENCIAL DA FRATERNIDADE 3;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:43;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 389;<Null>;07/08/2024 08:01;
2180845;2 / ELÉTRICA - PREVENTIVA;172;RESIDENCIAL FRATERNIDADE II;4;PTB-422;<Null>;FRANCISCO PORCINO DA SILVA,  - QD: A/I LT: 02;EPLATZ RIO PRETO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:43;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 422 EPLATZ;<Null>;07/08/2024 08:01;
2180847;2 / ELÉTRICA - PREVENTIVA;172;RESIDENCIAL FRATERNIDADE II;5;PTB-423;<Null>;SIMÃO DA SILVA BASTOS,  - QD: A/I LT: 03;EPLATZ RIO PRETO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:44;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 423 EPLATZ;<Null>;07/08/2024 08:01;
2180848;2 / ELÉTRICA - PREVENTIVA;117;RESIDENCIAL BUONA VITA;2;PTB - 247;<Null>;FLÁVIO ARONNE, ;LOTEAMENTO PARQUE RESIDENCIAL BUONA VITA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:44;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 247;<Null>;07/08/2024 08:01;
2180849;2 / ELÉTRICA - PREVENTIVA;134;RESIDENCIAL SANTA REGINA;1;PTB-275;<Null>;ADELCI MALHEIROS DA SILVA (DEL), S/N;RESIDENCIAL SANTA REGINA;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:45;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 275;<Null>;07/08/2024 08:01;
2180850;2 / ELÉTRICA - PREVENTIVA;21;ROMANO CALIL;1;PTB-054;<Null>;MONTEIRO LOBATO, S/N;PARQUE RESIDENCIAL ROMANO CALIL;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:46;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTB 054;"Informações preventiva
Nº demanda: 2180850

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 3077649
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;


painel PTB 054 /  painel do  sistema de abastecimento das bombas, painel do fieldlogger 
OK.
Outros Serviços? Não

Observações: 

";07/08/2024 00:00;
2180851;2 / ELÉTRICA - PREVENTIVA;21;ROMANO CALIL;2;PTB-127;<Null>;MONTEIRO LOBATO, S/N;PARQUE RESIDENCIAL ROMANO CALIL;5;Elétrica;56 Vector - Equipe Elétrica - Lucas / Jailson;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;23/07/2024 17:46;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 127;"Informações preventiva
Nº demanda: 2180851

Padrão de entrada: 
- Está Soldado? Não
- Medidor nº 302353976
- Medidor tem lacre?
Sim 
- Disjuntor do padrão: OK;

painel PTB 127
OK.
Outros Serviços? Não


Observações: 

";07/08/2024 00:00;
2180852;2 / ELÉTRICA - PREVENTIVA;21;ROMANO CALIL;4;PTB-393;<Null>;DE MAIO, ;FAZENDA RIO PRETO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:47;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 393;<Null>;07/08/2024 08:01;
2180853;2 / ELÉTRICA - PREVENTIVA;141;SETSUL;1;PTB-305;<Null>;RENAN PERES, 371;RESIDENCIAL SETSUL;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:48;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 305;<Null>;07/08/2024 08:01;
2180855;2 / ELÉTRICA - PREVENTIVA;141;SETSUL;2;PTB-306;<Null>;RENAN PERES, 201;RESIDENCIAL SETSUL;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:49;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 306;<Null>;07/08/2024 08:01;
2180857;2 / ELÉTRICA - PREVENTIVA;188;SETSUL II;1;PTB-424;<Null>;AMÉLIA SCARPELLI COLOMBO, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:49;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 424;<Null>;07/08/2024 08:01;
2180858;2 / ELÉTRICA - PREVENTIVA;188;SETSUL II;2;PTB-425;<Null>;DORIVAL ALVES TREMURA, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:50;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 425;<Null>;07/08/2024 08:01;
2180859;2 / ELÉTRICA - PREVENTIVA;188;SETSUL II;3;PTB-426;<Null>;MÁRCIO SANSON, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:51;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 426;<Null>;07/08/2024 08:01;
2180860;2 / ELÉTRICA - PREVENTIVA;188;SETSUL II;4;PTB-427;<Null>;DONEL EUZÉBIO DA SILVA, ;LOTEAMENTO RESIDENCIAL SETSUL II;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:52;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 427;<Null>;07/08/2024 08:01;
2180862;2 / ELÉTRICA - PREVENTIVA;157;VILA NOBRE;1;PTB-338;<Null>;LUIZ MARTINS FILHO,  - RESERVATÓRIO;LOTEAMENTO FAZENDA RIO PRETO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:52;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTB 338;<Null>;07/08/2024 08:01;
2180864;2 / ELÉTRICA - PREVENTIVA;157;VILA NOBRE;2;PTB-339;<Null>;JUVENAL VIEIRA DA ROCHA,  - ESQ. MARILIA RILLO PULSONI;LOTEAMENTO FAZENDA RIO PRETO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:53;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 339;<Null>;07/08/2024 08:01;
2180865;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;2;PTB-020;<Null>;MARIA CERON VOLPE, s/n - em frente ao nº 1160;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:54;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no sistema de abastecimento do PTB 020;<Null>;07/08/2024 08:01;
2180866;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;5;PTB-134;<Null>;MARIA ONOFRE LOPES SANTOS, 1203;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:54;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 134;<Null>;07/08/2024 08:01;
2180867;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;3;PTB-137;<Null>;MARIA CERON VOLPE, S/N - em frente ao nº 700;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:55;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 137;<Null>;07/08/2024 08:01;
2180868;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;4;PTB-144;<Null>;ODILON AMADEU, s/n - em frente ao 640;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:55;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 144;<Null>;07/08/2024 08:01;
2180869;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;6;PTB-155;<Null>;MARIA CERON VOLPE, s/n - ao lado do nº 1560;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:56;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 155;<Null>;07/08/2024 08:01;
2180870;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;7;PTB 282;<Null>;MARIA CERON VOLPE, S/ Nº - ESQ COM ANTONIO LOPES;VILA TONINHO;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:56;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 282;<Null>;07/08/2024 08:01;
2180871;2 / ELÉTRICA - PREVENTIVA;31;VILA TONINHO;8;PTB-344;<Null>;ANTONIO CABRERA MANO,  - ESQ. ALE MUSSI FATTARONE;RESIDENCIAL VILA VERDE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;23/07/2024 17:57;30/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar Manutenção preventiva elétrica no PTB 344;<Null>;07/08/2024 08:01;
2180900;1 / ELÉTRICA - CORRETIVA;107;SOLO PINHEIRO;1;REL-047;<Null>;MANOEL DA COSTA BRANCO, S/N - EQ C/ Mª DA ENCARNAÇÃO FERREIR;SOLO SAGRADO;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;39;SUSPENSA;<Null>;<Null>;<Null>;24/07/2024 07:33;31/07/2024;MSALVADOR;<Null>;Não-sem flag;EXECUTAR CIRCUITO DE ILUMINAÇÃO PARA POSTE NO CANTO DO PÁTIO ATRÁS DO RESERVATÓRIO METÁLICO, COM 03 REFLETORES E REPARAR AUTOMAÇÃO DA ILUMINAÇÃO DO PÁTIO.;<Null>;07/08/2024 08:01;
2180997;1 / MECÂNICA - CORRETIVA;25;CRISTO REI;1;GERAL;<Null>;JOSÉ ROSSI, S/N - PRÓX AO CRISTO REI;MINIDISTRITO INDUSTRIAL TANCREDO NEVES;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;24/07/2024 09:25;31/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Realizar limpeza dos conjuntos motobomba de recalque e interligação e realizar ajuste de gaxeta do registro pós bomba da BR01, sanar vazamento da junta mecânica pós bombas de interligação e no flange do registro pós bomba de interligação 03.;<Null>;07/08/2024 08:01;
2181018;1 / ELÉTRICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;24/07/2024 10:04;31/07/2024;MSALVADOR;<Null>;Não-sem flag;"Verificar e substituir se necessário relés, iluminação interna e outros equipamentos em painéis com CLP ABB da ETA. Realizar também limpeza e organização das canaletas do painel.

Obs.: Para execução do serviço, agendar e programar junto aos operadores da ETA-TRATAMENTO.";<Null>;07/08/2024 08:01;
2181246;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;21;EM CAMPO;<Null>;<Null>;<Null>;24/07/2024 17:18;31/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;CONFECCIONAR SUPORTES COM PÉS DE 0.20 CM DO CHÃO PARA AS GELADEIRAS E O FOGÃO NO REFEITORIO DA ETA.;<Null>;07/08/2024 08:01;
2181247;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;<Null>;<Null>;<Null>;SÃO PAULO, 2231;VILA MACENO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;24/07/2024 17:19;31/07/2024;JHFIGUEIREDO;<Null>;Não-sem flag;FAVOR PROVIDENCIAR BANDEJA DE INOX PARA REPARO NO BEBEDOURO DA COZINHA TÉRREA (PATRIMÔNIO 2454), POIS A ATUAL ESTÁ DESCOLANDO DO EQUIPAMENTO E CONSEQUENTEMENTE VAZANDO ÁGUA.;<Null>;07/08/2024 08:01;
2181277;1 / MECÂNICA - CORRETIVA;107;SOLO PINHEIRO;1;GERAL;<Null>;MANOEL DA COSTA BRANCO, S/N;SOLO SAGRADO;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;25/07/2024 08:07;01/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar 4 grapas para chumbar base articulada para poste metálico em concreto. E fabricar mais 4 idênticas a essa fornecida na base da Vector.;"foi feito o trajeto ate nosso fornecedor de material 

foi feito o trajeto ate outro fornecedor de material 

foi feito 4 base de suporte articulado metálico e colocado as grapas  

material vector 

5 disco de corte 7""
1 disco de desbaste  4""
2 barras de cantoneira 2"" 
3/16
3 barras ferro mecânico 5/16
3 spray preto 

foi feito a devolução no almoxarifado 
";07/08/2024 00:00;
2181278;1 / MECÂNICA - CORRETIVA;6;ALMOXARIFADO CENTRAL - SEMAE;<Null>;<Null>;<Null>;DÉLCIO CUSTÓDIO DA SILVA, S/N - KM 4,5;ZONA RURAL;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;39;SUSPENSA;<Null>;<Null>;<Null>;25/07/2024 08:11;01/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Fabricar 4 sapatas e soldar nos respectivos postes tubular metálico de 4"" (7 metros de comprimento) para fixação em base articulada. Os postes estão lotados no Almoxarifado (ETE).

Obs.: dúvidas falar com o servidor Jamil.";<Null>;07/08/2024 08:01;
2181687;1 / MECÂNICA - CORRETIVA;27;VIVENDAS;1;REL-029;<Null>;PROFESSOR CARLOS ROBERTO DE OLIVEIRA, s/n;JARDIM DAS VIVENDAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;25/07/2024 16:36;01/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;FIXAR PARAFUSOS QUE ESTÃO SOLTOS DA ESCADA DO ELEVADO.;<Null>;07/08/2024 08:01;
2182160;1 / MECÂNICA - CORRETIVA;5;SEDE GERENCIA DE OPERAÇÃO MANUTENÇÃO AGUA;1;GERAL;<Null>;DOMINGOS FALAVINA, S/N - PRÓXIMO AO NR 2877;JARDIM MUGNAINI;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;39;SUSPENSA;<Null>;<Null>;<Null>;26/07/2024 08:32;02/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Mecânica
Fornecimento de 3 flanges de aço carbono DN300

8.535	 - FLANGE LISO EM AÇO CARBONO 12"" FURAÇÃO PN 10 ACABAMENTO COM RANHURAS
";<Null>;07/08/2024 08:01;
2182415;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;26/07/2024 14:53;02/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"CONFECCIONAR GRELHA COM TELA EXPANDIDA E PORTA GRELHA PARA 2 LOCAIS PRÓXIMO AO AERADOR. DUVIDAS CHAMAR MARCELO ALEXANDRE.
MEDIDAS : 0.50X0.30";"ETA - CONFECÇÃO DE GRELHAS 

02/08/24 Mobilização até o local; identificado os pontos de instalação das grelhas com orientações do servidor Rodolpho. Mobilização até comércio de aço; aquisição de uma cantoneira. Mobilização para industria de aço; aquisição de uma chapa expandida.
05 e 06/08/24 Na base, realizamos a confecção e pintura de três grelhas conforme solicitado.

Materiais Vector 
10.000mm Cantoneira 1x¿""
1000x600mm Chapa expandida 
05 Disco de corte 4""
01 Disco de desbaste 4""
03 Tinta spray preto
Solda Mig

";07/08/2024 00:00;
2182416;1 / MECÂNICA - CORRETIVA;1;ESTAÇÃO DE TRATAMENTO DE ÁGUA;1;GERAL;<Null>;SÃO PAULO, 2231;JARDIM DOS SEIXAS;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;26/07/2024 14:57;02/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"CONFECCIONAR GRELHA COM TELA EXPANDIDA E PORTA GRELHA NA LAJE DA OFICINA DE PITOMETRIA. DUVIDAS CHAMAR MARCELO ALEXANDRE.
MEDIDAS: 0.38X18 E 0.42X0.18.";"ETA - CONFECÇÃO DE GRELHAS 

No local, foi dentificado os pontos de instalação das grelhas com o servidor Rodolpho.
Mobilização para comércio de aço; aquisição de uma cantoneira.
Na base, foi confeccionado duas grelhas e feito pintura.
Mobilização até o local, entregue as grelhas com supervisão do servidor Ronaldo da constroeste.

Materiais Vector 
4.700mm Cantoneira 1x¿""
800x360mm Chapa expandida
03 Disco de corte 4""
01 Disco desbaste 4""
Solda Mig 
01 Tinta spray preto ";07/08/2024 00:00;
2182459;1 / ELÉTRICA - CORRETIVA;41;MARIA LÚCIA;5;PTB-095;<Null>;DEZENOVE DE MARÇO, ;JARDIM MARIA LÚCIA;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;39;SUSPENSA;<Null>;<Null>;<Null>;26/07/2024 16:28;02/08/2024;MSALVADOR;<Null>;Não-sem flag;MONTAR PAINEL DE COMANDO PARA BOMBA PARA USO EM PTB COM SOLFSTARTER DE 45A.;<Null>;07/08/2024 08:01;
2182622;1 / ELÉTRICA - CORRETIVA;175;PALESTRA PTG;1;BR 01;<Null>;JOSÉ OSTERNO DIÓGENES DE AQUINO, S/N;LOTEAMENTO RESIDENCIAL PALESTRA;5;Elétrica;56 Vector - Equipe Elétrica - Alex Rocha / Luis Fernando;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;29/07/2024 07:08;05/08/2024;MSALVADOR;<Null>;Não-sem flag;HORÍMETRO ENCONTRA-SE TRAVADO. REALIZAR MANUTENÇÃO NECESSÁRIA.;"Nos deslocamos até o fornecedor para retirada de material.
Chegando ao local, entramos com contato com o Fiscal Jamil para liberação.
O guarda do PTG ligou para a mesa para saber sobre e pediu pra aguardamos pois a pessoal na qual ele entrou em contato não estava na mesa no momento, ficamos aguardando 30 minutos até sermos liberados.
Retornamos contato com o Fiscal Jamil, o mesmo por estar dirigindo esqueceu de pedir nossa liberação.
Entramos ao local, verificando o funcionando de todos o horimetros foi constatado que estão todos funcionando normalmente.
";07/08/2024 00:00;
2182747;1 / MECÂNICA - CORRETIVA;149;FRATERNIDADE;1;GERAL;<Null>;PAULO MARCOS VIEIRA, ;PARQUE RESIDENCIAL DA FRATERNIDADE;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;29/07/2024 09:39;05/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Substituir a mangueira de injeção da dosagem de cloro.
";<Null>;07/08/2024 00:00;
2182749;1 / MECÂNICA - CORRETIVA;107;SOLO PINHEIRO;1;GERAL;<Null>;MANOEL DA COSTA BRANCO, S/N;SOLO SAGRADO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;29/07/2024 09:41;05/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Fazer suporte para três refletores LED 200 W para poste tubular de aço 7 m diâmetro no ponto de fixação 2"".";<Null>;07/08/2024 08:01;
2182960;1 / MECÂNICA - CORRETIVA;126;RESIDENCIAL LUZ DA ESPERANÇA;1;PTB - 257;<Null>;JOSÉ TOSCHI, 1410;RESIDENCIAL LUZ DA ESPERANÇA;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;29/07/2024 12:09;05/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 257;"Mobilização até o local do serviço;
Foi realizado a solda da proteção do padrão da CPFL do acesso  ao disjuntor após  manutenção da Equipe elétrica";07/08/2024 00:00;
2182961;1 / MECÂNICA - CORRETIVA;130;RESIDENCIAL AMIZADE;1;PTB 263;<Null>;SARGENTO PEDRO LUIZ PELISSER, S/N;LOTEAMENTO RESIDENCIAL DA AMIZADE;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;29/07/2024 12:10;05/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 263;mobilização ao local do serviço, Foi realizado a solda do padrão conforme solicitado, realizado a pintura.;07/08/2024 00:00;
2183115;1 / MECÂNICA - CORRETIVA;11;COSTA DO SOL;1;PTB-011;<Null>;SEBASTIÃO FUZA, S/N - em frente ao 115;CONJUNTO HABITACIONAL COSTA DO SOL;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;39;SUSPENSA;<Null>;<Null>;<Null>;29/07/2024 16:10;05/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;VAZAMENTO NA JUNTA DA TUBULAÇÃO DO PTB 011, REALIZAR MANUTENÇÃO NECESSÁRIA.;<Null>;07/08/2024 08:01;
2183125;1 / MECÂNICA - CORRETIVA;31;VILA TONINHO;8;PTB-344;<Null>;ANTONIO CABRERA MANO,  - ESQ. ALE MUSSI FATTARONE;RESIDENCIAL VILA VERDE;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;29/07/2024 16:32;05/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar acesso ao disjuntor e a tampa de leitura do padrão.;<Null>;07/08/2024 00:00;
2183168;1 / ELÉTRICA - CORRETIVA;135;POLO TECNOLÓGICO;1;GERAL;<Null>;MANOEL FREITAS ASSUNÇÃO FILHO, 421;PARQUE TECNOLÓGICO VANDA KARINA SIMEI BOLÇONE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;30/07/2024 08:03;06/08/2024;MSALVADOR;<Null>;Não-sem flag;"PTB 431
Instalar um refletor no poste padrão de entrada de energia CPFL.
";<Null>;07/08/2024 08:01;
2183172;1 / ELÉTRICA - CORRETIVA;135;POLO TECNOLÓGICO;1;GERAL;<Null>;MANOEL FREITAS ASSUNÇÃO FILHO, 421;PARQUE TECNOLÓGICO VANDA KARINA SIMEI BOLÇONE;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;30/07/2024 08:05;06/08/2024;MSALVADOR;<Null>;Não-sem flag;"PTB 432
Instalar um refletor no poste padrão de entrada de energia CPFL.
";<Null>;07/08/2024 08:01;
2183269;1 / ELÉTRICA - CORRETIVA;47;SANTO ANTÔNIO;1;GERAL;<Null>;PROFESSOR WAGNER CIRILLO PEREIRA,  - ESQ  MURILO ELCIO DE OLIVEIRA;VILA SANTO ANTONIO;5;Elétrica;56 Vector - Equipe Elétrica - Marcelo B / Adriel;39;SUSPENSA;<Null>;<Null>;<Null>;30/07/2024 10:02;06/08/2024;MSALVADOR;<Null>;Não-sem flag;Substituir Sensor do Rap, e regular nivel está marcando errado.;<Null>;07/08/2024 08:01;
2183307;1 / MECÂNICA - CORRETIVA;147;DAMHA I;1;GERAL;<Null>;NADIMA DAMHA, ;PARQUE RESIDENCIAL DAMHA;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;30/07/2024 11:05;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"REFORMAR PORTÃO SOCIAL DO PATIO DO RESERVATORIO.
FAZER FECHAMENTO COM METALÃO EM VOLTA DO POSTE PADRÃO.
RENAN CIENTE.";<Null>;07/08/2024 08:01;
2183309;1 / MECÂNICA - CORRETIVA;2;SEDE ADMINISTRATIVA;<Null>;<Null>;<Null>;ANTONIO DE GODOY, 2181;JARDIM DOS SEIXAS;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;30/07/2024 11:06;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Solicita-se que sejam feitos os reparos nas estruturas dos toldos (sombrites) do estacionamento 1 da Sede Adm., pois foram amassados durante a troca da iluminação do posto do local no dia 27/07/24.
É importante a execução célere, pois podem cair.
Obs: verificar se é possível identificar a responsabilidade do dano para buscar eventual ressarcimento.
";<Null>;07/08/2024 08:01;
2183406;1 / MECÂNICA - CORRETIVA;80;SAN FERNANDO VALLEY;1;GERAL;<Null>;DOS JATOBÁS, S/N - Esq C/ Resedás;CHÁCARA RECREIO SAN FERNANDO VALLEY;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 14:29;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Reparar vazamento na linha de dosagem de cloro.
";"FERNANDO VALLEY

Mobilização até o local; realizado substituição do colar tomada de cloro que apresenta vazamento, realizado testes segue operacional.

Materiais Vector 
01 Colar tomada 80mm 
01 Bucha de redução ¾x½""
01 Registro pvc ½""
01 Luva pvc ½""";07/08/2024 00:00;
2183411;1 / MECÂNICA - CORRETIVA;167;DIGNIDADE;1;GERAL;<Null>;IZILDA BARBOSA BERNARDO, S/N;PARQUE RESIDENCIAL DIGNIDADE;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 14:31;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Reparar vazamento no colar de tomada do ponto de aplicação de flúor.
";"Mobilização  ate o local  do serviço,  Foi realizado  a substituição do colar de tomada do ponto de aplicação do flúor sanando o vazamento. 

Material Vector 
01 colar  200mm
01 redução 
01 registro ";07/08/2024 00:00;
2183471;1 / CIVIL - CORRETIVA;47;SANTO ANTÔNIO;1;PCFP-PTG08;<Null>;JOÃO CANIZZA SEGUNDO, S/N;JARDIM SANTO ANTONIO I;26;Civil;56 Vector - Equipe Civil - Marcio Gabriel / Jonatan;39;SUSPENSA;<Null>;<Null>;<Null>;30/07/2024 15:43;06/08/2024;MSALVADOR;<Null>;Não-sem flag;ABRIR BURACO NO CENTRO DA LAJE DO RESERVATÓRIO SEMI ENTERRADO, PARA INSTALAÇÃO DE SENSOR ULTRASÔNICO.  DE ACORDO COM INSTRUÇÃO DA EQUIPE ELÉTRICA: MAERCELO/ADRIANO;<Null>;07/08/2024 08:01;
2183473;1 / MECÂNICA - CORRETIVA;47;SANTO ANTÔNIO;1;PCFP-PTG08;<Null>;JOÃO CANIZZA SEGUNDO, S/N;JARDIM SANTO ANTONIO I;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 15:46;06/08/2024;MSALVADOR;<Null>;Não-sem flag;CONFECCIONAR SUPORTE PARA SENSOR ULTRASÔNICO E PROTEÇÃO TIPO CHAPÉU CHINÊS.;"mobilização ao local do serviço para retirar medidas, após medidas retiradas mobilizamos até a base para dar início a confecção da proteção do sensor, mobilizamos até o fornecedor para compra de material e concluímos a confecção da protecao.

no dia seguinte mobilizamos até o local do serviço para realizar a instalação.";07/08/2024 00:00;
2183500;1 / MECÂNICA - CORRETIVA;62;NUNES;2;BR02;<Null>;RITA LOPES CAMARIN, S/N;JARDIM NUNES;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 16:07;06/08/2024;CAOLIVEIRA;<Null>;Não-sem flag;"Substituir selo mecânico
T21 1 1/4``

OBS: agendar para dia 01/08/24 primeiro horario";"mobilização ao local do serviço, Foi retirado a BR02 do lugar e levado para a base para realizar troca dos rolamentos e do selo mecânico. Após desmontar a bomba/motor e retirar os rolamentos e o selo mecânico, mobilizamos ate os fornecedores para realizar aquisição dos materiais para concluir a manutenção. Foi Realizado a troca dos rolamentos e do selo, a bomba foi montado e foi acrescentado uma junta de papelão. Foi instalada um registro para a escorva, de acordo com o solicitado pelo fiscal Carlos. 

no dia seguinte mobilizamos ao local do serviço para realizar a instalação, foi suspensa para realizar outra demanda, mobilizamos até o local do serviço e junto com a equipe elétrica foi realizado testes na bomba e não foi apresentado nenhum vazamento.

Material Vector
10 parafusos 3/8
4 parafuso  5/16
4 arruelas de pressão 5/16
4 porcas 5/16
2 rolamentos 
1 selo mecânico 
1 junta de papelão 
2 juntas de borracha 
300gm de trapo ";07/08/2024 00:00;
2183506;1 / ELÉTRICA - CORRETIVA;62;NUNES;2;BR02;<Null>;RITA LOPES CAMARIN, S/N;JARDIM NUNES;5;Elétrica;56 Vector - Equipe Elétrica - José / Willian;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 16:11;06/08/2024;CAOLIVEIRA;<Null>;Não-sem flag;"desconectar cabos da BR 02 para manutenção mecanica e reconectar apos manutençao.

Agendar e alinhar com equipe mecanica para dia 01/08/24 primeiro horario";"equipe chegou no local da demanda deligamos a BR 02 para efetuar o desligamento do motor deligamos e identificamos os cabos conforme as fotos.conforme solicitado pelo supervisor Carlos suspendemos a demanda para a equipe mecânica fazer as manutenções necessárias e a equipe ligar novamente. 
dia 02/08 equipe mecânica ligou e nos informou que o motor já estava montado e que poderia ser religado a BR então nós deslocamos e já passamos no fornecedor pegamos fita isolante e depois fomos ao almoxarifado e retiramos fita alta fusão chegamos no local e ligamos o motor na BR 02 como mostrado nas fotos.
material semae 
1 fita alta fusão 

material vector 
1 terminal 25 mm
1 fita isolante ";07/08/2024 00:00;
2183511;1 / MECÂNICA - CORRETIVA;13;PINHEIRINHO;1;GERAL;<Null>;JOAQUIM MANOEL PIRES, S/N;JARDIM PINHEIROS;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 16:21;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Substituir a válvula de sucção da bomba dosadora de cloro.
Obs.: deixar a válvula velha no local.";"JARDIM PINHEIROS

Mobilização até o local; realizado substituição da válvula de sucção de cloro conforme solicitado, deixado a velha no local.

Material SeMAE 
01 Válvula de sucção ";07/08/2024 00:00;
2183512;1 / MECÂNICA - CORRETIVA;22;SÃO DEOCLECIANO;1;GERAL;<Null>;VIRGÍLIO DIAS DE CASTRO, S/N;CONJUNTO HABITACIONAL SÃO DEOCLECIANO;6;Mecânica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;30/07/2024 16:22;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;"Favor fazer um porta cadeado, soldar corrente no cadeado.
Local: abrigo onde fica o banheiro para evitar furto.
Obs. levar corrente e cadeado, retirar cadeado na CCO.";<Null>;07/08/2024 08:01;
2183525;1 / MECÂNICA - CORRETIVA;106;BORÁ;1;EAT033-BR 01;<Null>;PRESIDENTE JUSCELINO KUBITSCHEK DE OLIVEIRA, S/N - DE ESQUINA;JARDIM PANORAMA;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 16:49;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Retirar flange DN 125 mm da redução de aço carbono que estava instalada na bomba.;"trajeto ate nosso fornecedor de material 

material vector 

3 disco de corte 7""
1 disco de desbaste 7""";07/08/2024 00:00;
2183527;1 / CIVIL - CORRETIVA;106;BORÁ;1;EAT033-BR 01;<Null>;PRESIDENTE JUSCELINO KUBITSCHEK DE OLIVEIRA, S/N - DE ESQUINA;JARDIM PANORAMA;26;Civil;56 Vector - Equipe Civil - Marcio Gabriel / Jonatan;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO, SUSPENSO, DESLOCAMENTO, SUSPENSO, EM EXECUÇÃO;<Null>;<Null>;30/07/2024 16:51;06/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Confeccionar berço embaixo do Tê da tubulação.;<Null>;07/08/2024 00:00;
2183905;1 / MECÂNICA - CORRETIVA;43;SÃO JOSÉ DO RIO PRETO F/G;1;GERAL;<Null>;SEBASTIÃO HOMSI, ;CONJUNTO HAB. SÃO JOSÉ DO RIO PRETO G DUAS VENDAS;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:24;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Vazamento na junta na tubulação dentro do pátio do reservatório.;mobilização ao local do serviço, Foi realizado reajuste de aperto da junta e sanando vazamento.;07/08/2024 00:00;
2183961;1 / MECÂNICA - CORRETIVA;131;RESIDENCIAL LEALDADE;3;PTB 267;<Null>;AUGUSTO DA SILVA,  - ESQ. PROJETADA 23;LOTEAMENTO RESIDENCIAL DA LEALDADE;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:43;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 267;foi feito a solda e pintura na porta da cpfl ;07/08/2024 00:00;
2183962;1 / MECÂNICA - CORRETIVA;153;JD DOS BURITIS;2;PTB-325;<Null>;MÁRIO CARNEIRO,  - ESQ. CLÓVIS COSTA;JARDIM DOS BURITIS;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:45;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 325;foi feito a solda e pintura na porta da cpfl ;07/08/2024 00:00;
2183964;1 / MECÂNICA - CORRETIVA;5;ELMAZ;2;PTB-094;<Null>;ANTÔNIO GUERINO DE LOURENÇO, 1500;VILA ELMAZ;6;Mecânica;56 Vector - Equipe Mecânica - João Vitor / André Felipe;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:46;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 094;mobilização ao local do serviço, Foi realizado a solda do padrão conforme solicitado, foi realizado a pintura.;07/08/2024 00:00;
2183965;1 / MECÂNICA - CORRETIVA;160;SETVALLEY;2;PTB-328;<Null>;FRANCISCO GRECCO,  - ESQ. PROJETADA 25;SETVALLEY;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:47;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 328;<Null>;07/08/2024 00:00;
2183966;1 / MECÂNICA - CORRETIVA;49;SOLO SAGRADO II;5;PTB-369;<Null>;MARIA ROSA, S/N - ESQ. RUA JESUS CRISTO;SOLO SAGRADO I;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:49;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 369;foi feito a solda e pintura na porta da cpfl ;07/08/2024 00:00;
2183968;1 / ELÉTRICA - CORRETIVA;133;RESIDENCIAL VILA CASSINI;1;PTB-274;<Null>;JOÃO RICARDO MENDES, 50;LOTEAMENTO VILLA CASSINI;5;Elétrica;<Null>;20;ENVIADA;<Null>;<Null>;<Null>;31/07/2024 08:51;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Executar reparo necessário para raio e luz piloto.;<Null>;07/08/2024 08:01;
2183969;1 / MECÂNICA - CORRETIVA;153;JD DOS BURITIS;1;PTB-324;<Null>;MÁRIO CARNEIRO,  - ESQ. PROJETADA 27;JARDIM DOS BURITIS;6;Mecânica;56 Vector - Equipe Mecânica - Rodrigo Messias;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 08:53;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 324;<Null>;07/08/2024 00:00;
2183989;1 / MECÂNICA - CORRETIVA;64;ULISSES GUIMARÃES;3;PTB 276;<Null>;JOSÉ PONCE DE AZEVEDO, S/ Nº;DISTRITO IND. DOUTOR ULYSSES DA SILVEIRA GUIMARÃES;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 09:18;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 276;<Null>;07/08/2024 00:00;
2183994;1 / MECÂNICA - CORRETIVA;3;REDENTORA;1;PTB-029;<Null>;BERNARDINO DE CAMPOS, S/N;VILA REDENTORA;6;Mecânica;56 Vector - Equipe Mecânica - Igor Liso / Danilo Castro;18;EXECUTADA EM FISCALIZAÇÃO;DESLOCAMENTO, EM EXECUÇÃO;<Null>;<Null>;31/07/2024 09:20;07/08/2024;JHFIGUEIREDO;<Null>;Não-sem flag;Soldar grade do padrão de entrada do PTB 029;"VILA REDENTORA - PTB029

